randid,WONumber,WOStatus,WOType,Date_EventStart,Date_EventEnd,GeneralDesc,CompletionDesc,ProductionImpact_kWh,WarrantyClaim,Priority,Date_EventStart_Consistent,Date_EventEnd_Consistent,Dataset,Asset,CompletionActivity,FailureCategories,ImpactLevel,WarrantyType,InsuranceClaim,LaborEffort_Hrs,Cause,OpEventID,states,Commissioning_Date,FullDesc,FullDescCleaned,FullDescTokenized,FullDescEmbeds
C3S137,WO-0244009,Completed,Corrective,2019-01-16 08:05:00,2019-01-24 14:25:00,"Creech 2 - Inverter 1.2 - Forced outage. Inverter did not come online on 1/16/19. PTower track inverter codes:(Schneider XC 733-NA) Event code 15, System State 3, Alarm code 15. 019 - Unplanned outage/derate",Blake from schneider was on site and fixed the inv on 1/24. TechDispatched: Yes,,Yes,High,2019-01-16 08:05:00:00,2019-01-24 14:25:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,OEM,,0.0,019 - Unplanned outage/derate. ,OE-14554438,NC,2016-12-30,"Creech 2 - Inverter 1.2 - Forced outage. Inverter did not come online on 1/16/19. PTower track inverter codes:(Schneider XC 733-NA) Event code 15, System State 3, Alarm code 15. 019 - Unplanned outage/derateBlake from schneider was on site and fixed the inv on 1/24. TechDispatched: Yes",creech inverter forced outage inverter come online ptower track inverter codes schneider xc na event code system state alarm code unplanned outage derateblake schneider site fixed inv techdispatched yes,"['creech', 'inverter', 'forced', 'outage', 'inverter', 'come', 'online', 'ptower', 'track', 'inverter', 'codes', 'schneider', 'xc', 'na', 'event', 'code', 'system', 'state', 'alarm', 'code', 'unplanned', 'outage', 'derateblake', 'schneider', 'site', 'fixed', 'inv', 'techdispatched', 'yes']","[(8, 1), (10, 3), (15, 2), (25, 1), (26, 1), (29, 1), (31, 1), (56, 1), (131, 1), (144, 1), (151, 1), (197, 1), (355, 2), (450, 2), (451, 1), (452, 1), (453, 1), (454, 1), (455, 1), (456, 1), (457, 1), (458, 1), (459, 1), (460, 1)]"
C3S382,WO-0270254,Completed,Corrective,2019-05-04,2019-05-06,"Bronson -- Inverters 1, 3 & 4 -- Offline. Inverters 1, 3 & 4 faulted off with ground fault 3502 & 9024. C4 contacted EPC for permission to remotely reset the inverters. All do have faults in either the pos or neg array indicating an actual ground fault condition.. 001 - Ground fault",Chris Emreson w/ EPC reset all inverters. Inverter 1 is back online. Inverters 3 and 4 are still offline.. TechDispatched: No,,No,Critical,2019-05-04 09:00:00,2019-05-06 17:00:00,C3b,Inverter,02 - Repair,Failure Class 2 - more than one inverter off-line,Underperformance,,,0.0,001 - Ground fault. ,,TX,2018-09-30,"Bronson -- Inverters 1, 3 & 4 -- Offline. Inverters 1, 3 & 4 faulted off with ground fault 3502 & 9024. C4 contacted EPC for permission to remotely reset the inverters. All do have faults in either the pos or neg array indicating an actual ground fault condition.. 001 - Ground faultChris Emreson w/ EPC reset all inverters. Inverter 1 is back online. Inverters 3 and 4 are still offline.. TechDispatched: No",bronson inverters offline inverters faulted ground fault c contacted epc permission remotely reset inverters faults either pos neg array indicating actual ground fault condition ground faultchris emreson w epc reset inverters inverter back online inverters still offline techdispatched,"['bronson', 'inverters', 'offline', 'inverters', 'faulted', 'ground', 'fault', 'c', 'contacted', 'epc', 'permission', 'remotely', 'reset', 'inverters', 'faults', 'either', 'pos', 'neg', 'array', 'indicating', 'actual', 'ground', 'fault', 'condition', 'ground', 'faultchris', 'emreson', 'w', 'epc', 'reset', 'inverters', 'inverter', 'back', 'online', 'inverters', 'still', 'offline', 'techdispatched']","[(3, 1), (10, 1), (11, 5), (13, 2), (26, 1), (45, 1), (69, 1), (144, 1), (161, 1), (203, 1), (227, 1), (242, 2), (250, 1), (271, 2), (276, 3), (461, 1), (462, 1), (463, 1), (464, 1), (465, 1), (466, 1), (467, 2), (468, 1), (469, 1), (470, 1), (471, 1), (472, 1), (473, 1)]"
C4S29,00161-INVT-OUT-1054,Closed,Corrective,2018-07-24 09:00:00,2018-07-24 09:30:00,"Inverter offline, no faults listed.",Remotely restarted inverter through Powertrack.,66.0,,,2018-07-24 09:00:00,2018-07-24 09:30:00,C4,Inverter,,Central Inverter Outage,Underperformance,,,,,,MA,2010-02-05,"Inverter offline, no faults listed.Remotely restarted inverter through Powertrack.",inverter offline faults listed remotely restarted inverter powertrack,"['inverter', 'offline', 'faults', 'listed', 'remotely', 'restarted', 'inverter', 'powertrack']","[(10, 2), (13, 1), (203, 1), (227, 1), (474, 1), (475, 1), (476, 1)]"
C2S55,16_004191,Closed,Corrective,2016-09-28 16:25:00,2016-09-29 10:05:00,Inverter offline due to faulty power supply,"Hardware Replacement. Hardware Replaced: Power Supply,",2729.0,Yes - Equipment,,2016-09-28 16:25:00,2016-09-29 10:05:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,,,,,,CA,2015-12-22,"Inverter offline due to faulty power supplyHardware Replacement. Hardware Replaced: Power Supply,",inverter offline due faulty power supplyhardware replacement hardware replaced power supply,"['inverter', 'offline', 'due', 'faulty', 'power', 'supplyhardware', 'replacement', 'hardware', 'replaced', 'power', 'supply']","[(10, 1), (13, 1), (108, 2), (111, 1), (158, 1), (176, 1), (341, 1), (362, 1), (477, 1), (478, 1)]"
C2S87,17_012940.3,Closed,Corrective,2017-07-01 00:00:00,2017-07-31 23:59:00,Inverter with degraded performance on hot days,Hardware Adjustment. Hardware Replaced: ,18696.0,No,,2017-07-01 00:00:00,2017-07-31 23:59:00,C2,Inverter,Hardware Adjustment,Hardware Malfunction,Partial,,,,,,CA,2015-01-16,Inverter with degraded performance on hot daysHardware Adjustment. Hardware Replaced: ,inverter degraded performance hot dayshardware adjustment hardware replaced,"['inverter', 'degraded', 'performance', 'hot', 'dayshardware', 'adjustment', 'hardware', 'replaced']","[(10, 1), (111, 1), (176, 1), (400, 1), (479, 1), (480, 1), (481, 1), (482, 1)]"
C3S59,WO-0200660,Closed,Corrective,2017-09-30 17:20:00,2017-10-01 09:10:00,WO-00006777 ; Wortham ; Central Inverter - Production Outage ;. Inverter 1.1 offline. No fault codes indicated.---Created By; Julien Glover on: 09/30/2017. 019 - Unplanned outage/derate,Inspected fault history for inverter 1. AC grid over-voltage. Power Cycled inverter.. TechDispatched: No,,No,Normal,2017-09-30 17:20:00:00,2017-10-01 09:10:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2016-09-14,WO-00006777 ; Wortham ; Central Inverter - Production Outage ;. Inverter 1.1 offline. No fault codes indicated.---Created By; Julien Glover on: 09/30/2017. 019 - Unplanned outage/derateInspected fault history for inverter 1. AC grid over-voltage. Power Cycled inverter.. TechDispatched: No,wo wortham central inverter production outage inverter offline fault codes indicated created julien glover unplanned outage derateinspected fault history inverter ac grid voltage power cycled inverter techdispatched,"['wo', 'wortham', 'central', 'inverter', 'production', 'outage', 'inverter', 'offline', 'fault', 'codes', 'indicated', 'created', 'julien', 'glover', 'unplanned', 'outage', 'derateinspected', 'fault', 'history', 'inverter', 'ac', 'grid', 'voltage', 'power', 'cycled', 'inverter', 'techdispatched']","[(10, 4), (13, 1), (15, 2), (17, 1), (26, 1), (29, 1), (63, 1), (65, 1), (108, 1), (134, 1), (148, 1), (199, 1), (201, 1), (271, 2), (275, 1), (284, 1), (451, 1), (483, 1), (484, 1), (485, 1), (486, 1), (487, 1)]"
C3S48,WO-00010539,Closed,Corrective Maintenance,2018-04-21 07:00:00,,String inverter 2.01.5 is showing zero production. Verified loss of production through the meter output Inverter did not start morning of 04/21/18. SCREENSHOT ATTACHED. ,. ,,,,2018-04-21 07:00:00,,C3a,String Inverter,,Production Outage,Production Outage,,,0.0,,,MN,2018-02-28,String inverter 2.01.5 is showing zero production. Verified loss of production through the meter output Inverter did not start morning of 04/21/18. SCREENSHOT ATTACHED. . ,string inverter showing zero production verified loss production meter output inverter start morning screenshot attached,"['string', 'inverter', 'showing', 'zero', 'production', 'verified', 'loss', 'production', 'meter', 'output', 'inverter', 'start', 'morning', 'screenshot', 'attached']","[(10, 2), (17, 2), (24, 1), (124, 1), (223, 1), (237, 1), (252, 1), (381, 1), (394, 1), (488, 1), (489, 1), (490, 1), (491, 1)]"
C2S36,17_019850,Closed,Corrective,2017-08-31 07:00:00,2017-08-31 11:45:00,Inverter offline due to failed coil relay,Hardware Replacement. Hardware Replaced: relay coil,4168.0,Yes - Equipment,,2017-08-31 07:00:00,2017-08-31 11:45:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,ManufacturerService,,,,,CA,2016-12-20,Inverter offline due to failed coil relayHardware Replacement. Hardware Replaced: relay coil,inverter offline due failed coil relayhardware replacement hardware replaced relay coil,"['inverter', 'offline', 'due', 'failed', 'coil', 'relayhardware', 'replacement', 'hardware', 'replaced', 'relay', 'coil']","[(10, 1), (13, 1), (111, 1), (176, 1), (341, 1), (362, 1), (492, 2), (493, 1), (494, 1), (495, 1)]"
C3S167,WO-0211839,Closed,Corrective,2016-10-17 16:58:00,2016-12-31 12:00:00,WO-00001656 ; Apple One ; Borrego is investigating monitoring alert issues.---Created By; Sean P. McCormick on: 10/17/2016?. Borrego is investigating monitoring alert issues.---Created By; Sean P. McCormick on: 10/17/2016. ,[No completion notes were entered in ServiceMax]. TechDispatched: No,,No,Normal,2016-10-17 16:58:00:00,2016-12-31 12:00:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,. ,,NC,2015-09-17,WO-00001656 ; Apple One ; Borrego is investigating monitoring alert issues.---Created By; Sean P. McCormick on: 10/17/2016?. Borrego is investigating monitoring alert issues.---Created By; Sean P. McCormick on: 10/17/2016. [No completion notes were entered in ServiceMax]. TechDispatched: No,wo apple one borrego investigating monitoring alert issues created sean p mccormick borrego investigating monitoring alert issues created sean p mccormick completion notes entered servicemax techdispatched,"['wo', 'apple', 'one', 'borrego', 'investigating', 'monitoring', 'alert', 'issues', 'created', 'sean', 'p', 'mccormick', 'borrego', 'investigating', 'monitoring', 'alert', 'issues', 'created', 'sean', 'p', 'mccormick', 'completion', 'notes', 'entered', 'servicemax', 'techdispatched']","[(14, 1), (26, 1), (91, 2), (148, 1), (201, 2), (207, 2), (208, 2), (496, 2), (497, 1), (498, 2), (499, 1), (500, 1), (501, 2), (502, 2), (503, 1), (504, 2), (505, 1)]"
C2S67,17_020510,Closed,Corrective,2017-09-12 10:50:00,2017-09-13 08:30:00,"Inverter faulted due to a "" Asymmetrical Array"" fault",No Action Required. Hardware Replaced: ,427.0,No,,2017-09-12 10:50:00,2017-09-13 08:30:00,C2,Inverter,No Action Required,Hardware Malfunction,Full,,,,,,NC,2014-08-14,"Inverter faulted due to a "" Asymmetrical Array"" faultNo Action Required. Hardware Replaced: ",inverter faulted due asymmetrical array faultno action required hardware replaced,"['inverter', 'faulted', 'due', 'asymmetrical', 'array', 'faultno', 'action', 'required', 'hardware', 'replaced']","[(10, 1), (45, 1), (111, 1), (176, 1), (250, 1), (341, 1), (389, 1), (403, 1), (506, 1), (507, 1)]"
C3S136,WO-0257812,Completed,Corrective,2019-03-23,2019-03-25,Foc Creek - CB - Forced outage. There is a CB out on inverter 6. DC mapping is not complete. 1 CB was determined to be offline via the SMA inverter Web GUI.. 019 - Unplanned outage/derate,3/25/19 Chris Curri: Internal switch to CB 6-9 was found LOTO'd by EPC. Written confirmation given to switch back on.. TechDispatched: Yes,,No,Normal,2019-03-23 09:00:00,2019-03-25 17:00:00,C3b,Inverter,03 - Modify,Failure Class 5 - combiner(s) off-line,Underperformance,,,1.43,019 - Unplanned outage/derate. ,,NC,2018-10-03,Foc Creek - CB - Forced outage. There is a CB out on inverter 6. DC mapping is not complete. 1 CB was determined to be offline via the SMA inverter Web GUI.. 019 - Unplanned outage/derate3/25/19 Chris Curri: Internal switch to CB 6-9 was found LOTO'd by EPC. Written confirmation given to switch back on.. TechDispatched: Yes,foc creek cb forced outage cb inverter dc mapping complete cb determined offline via sma inverter web gui unplanned outage derate chris curri internal switch cb found loto epc written confirmation given switch back techdispatched yes,"['foc', 'creek', 'cb', 'forced', 'outage', 'cb', 'inverter', 'dc', 'mapping', 'complete', 'cb', 'determined', 'offline', 'via', 'sma', 'inverter', 'web', 'gui', 'unplanned', 'outage', 'derate', 'chris', 'curri', 'internal', 'switch', 'cb', 'found', 'loto', 'epc', 'written', 'confirmation', 'given', 'switch', 'back', 'techdispatched', 'yes']","[(8, 1), (10, 2), (13, 1), (15, 2), (26, 1), (29, 1), (40, 1), (42, 1), (69, 1), (84, 1), (90, 1), (96, 1), (169, 1), (197, 1), (232, 4), (467, 1), (508, 1), (509, 1), (510, 1), (511, 1), (512, 1), (513, 1), (514, 1), (515, 1), (516, 1), (517, 1), (518, 2), (519, 1), (520, 1), (521, 1)]"
C3S65,WO-1055734,Completed,Corrective,7/20/2019 7:47 PM,,"IS-46 - Inverter W-B6-1 - Forced outage. Inverter W-B6-1 dropped offline at 1947 on 7/20/19. Inverter faults, goes back to PV CB on, faults again, then goes back to PV CB on, then faults again. Currently shows as faulted.. 019 - Unplanned outage/derate","7/21/19 W/O 0287471 W-B6-1 upon arriving found inverter in Fault mode, HMI had Code #60 SP3 (Control Power SP) failure, Code #61 SP2 (Grid SP) failure, performed CB 37 soft reset and inverter is running and producing, called C-4, talked with Dustin and they see it running and producing. Inverter went off 7/21/19 at 06:15 Inverter back on 7/21/19 at 08:10 Loss of production was 1 hour and 55 minutes.",,,High,2019-07-20 19:47:00,2019-07-21 17:00:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.34,019 - Unplanned outage/derate,,NC,2016-12-15,"IS-46 - Inverter W-B6-1 - Forced outage. Inverter W-B6-1 dropped offline at 1947 on 7/20/19. Inverter faults, goes back to PV CB on, faults again, then goes back to PV CB on, then faults again. Currently shows as faulted.. 019 - Unplanned outage/derate7/21/19 W/O 0287471 W-B6-1 upon arriving found inverter in Fault mode, HMI had Code #60 SP3 (Control Power SP) failure, Code #61 SP2 (Grid SP) failure, performed CB 37 soft reset and inverter is running and producing, called C-4, talked with Dustin and they see it running and producing. Inverter went off 7/21/19 at 06:15 Inverter back on 7/21/19 at 08:10 Loss of production was 1 hour and 55 minutes.",inverter w b forced outage inverter w b dropped offline inverter faults goes back pv cb faults goes back pv cb faults currently shows faulted unplanned outage derate w w b upon arriving found inverter fault mode hmi code sp control power sp failure code sp grid sp failure performed cb soft reset inverter running producing called c talked dustin see running producing inverter went inverter back loss production hour minutes,"['inverter', 'w', 'b', 'forced', 'outage', 'inverter', 'w', 'b', 'dropped', 'offline', 'inverter', 'faults', 'goes', 'back', 'pv', 'cb', 'faults', 'goes', 'back', 'pv', 'cb', 'faults', 'currently', 'shows', 'faulted', 'unplanned', 'outage', 'derate', 'w', 'w', 'b', 'upon', 'arriving', 'found', 'inverter', 'fault', 'mode', 'hmi', 'code', 'sp', 'control', 'power', 'sp', 'failure', 'code', 'sp', 'grid', 'sp', 'failure', 'performed', 'cb', 'soft', 'reset', 'inverter', 'running', 'producing', 'called', 'c', 'talked', 'dustin', 'see', 'running', 'producing', 'inverter', 'went', 'inverter', 'back', 'loss', 'production', 'hour', 'minutes']","[(3, 1), (8, 1), (10, 7), (13, 1), (15, 2), (16, 2), (17, 1), (29, 1), (45, 1), (62, 1), (68, 3), (69, 3), (84, 1), (108, 1), (114, 1), (152, 1), (156, 1), (161, 4), (203, 3), (232, 3), (237, 1), (242, 1), (271, 1), (289, 1), (295, 1), (339, 1), (370, 1), (407, 1), (408, 1), (417, 1), (428, 2), (432, 1), (450, 2), (484, 1), (511, 1), (522, 1), (523, 1), (524, 1), (525, 2), (526, 2), (527, 1), (528, 2), (529, 1), (530, 4)]"
C2S109,16_002601,Closed,Corrective,2016-06-29 16:42:00,2016-06-29 19:02:00,Inverter offline due to PV ground overcurrent fault,Power Cycle. Hardware Replaced: ,578.0,No,,2016-06-29 16:42:00,2016-06-29 19:02:00,C2,Inverter,Power Cycle,Hardware Malfunction,Full,,,,,,AZ,2015-12-30,Inverter offline due to PV ground overcurrent faultPower Cycle. Hardware Replaced: ,inverter offline due pv ground overcurrent faultpower cycle hardware replaced,"['inverter', 'offline', 'due', 'pv', 'ground', 'overcurrent', 'faultpower', 'cycle', 'hardware', 'replaced']","[(10, 1), (13, 1), (111, 1), (176, 1), (234, 1), (276, 1), (341, 1), (528, 1), (531, 1), (532, 1)]"
C3S320,WO-0207020,Closed,Corrective,2017-06-22 17:21:00,2017-08-14 13:50:00,WO-00004565 ; Barnwell ; Inverter 6 offline. EPC notified.---Created By; Julien Glover on: 06/22/2017?. Inverter 6 offline. EPC notified.---Created By; Julien Glover on: 06/22/2017. 019 - Unplanned outage/derate,"6-23-17 John, Jeremiah Upon arrival Inverter 6 had Fault code 0619 Fault: Ground Fault (CB) Ground fault light on, Ground breaker in off position Voltages bleeding + to ground, normal state, with ground fault breaker tripped. Power Cycled the Unit, Reset Breaker Inverter is operational and exporting to the grid. TechDispatched: No",,No,Normal,2017-06-22 17:21:00:00,2017-08-14 13:50:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,SC,2017-06-01,"WO-00004565 ; Barnwell ; Inverter 6 offline. EPC notified.---Created By; Julien Glover on: 06/22/2017?. Inverter 6 offline. EPC notified.---Created By; Julien Glover on: 06/22/2017. 019 - Unplanned outage/derate6-23-17 John, Jeremiah Upon arrival Inverter 6 had Fault code 0619 Fault: Ground Fault (CB) Ground fault light on, Ground breaker in off position Voltages bleeding + to ground, normal state, with ground fault breaker tripped. Power Cycled the Unit, Reset Breaker Inverter is operational and exporting to the grid. TechDispatched: No",wo barnwell inverter offline epc notified created julien glover inverter offline epc notified created julien glover unplanned outage derate john jeremiah upon arrival inverter fault code fault ground fault cb ground fault light ground breaker position voltages bleeding + ground normal state ground fault breaker tripped power cycled unit reset breaker inverter operational exporting grid techdispatched,"['wo', 'barnwell', 'inverter', 'offline', 'epc', 'notified', 'created', 'julien', 'glover', 'inverter', 'offline', 'epc', 'notified', 'created', 'julien', 'glover', 'unplanned', 'outage', 'derate', 'john', 'jeremiah', 'upon', 'arrival', 'inverter', 'fault', 'code', 'fault', 'ground', 'fault', 'cb', 'ground', 'fault', 'light', 'ground', 'breaker', 'position', 'voltages', 'bleeding', '+', 'ground', 'normal', 'state', 'ground', 'fault', 'breaker', 'tripped', 'power', 'cycled', 'unit', 'reset', 'breaker', 'inverter', 'operational', 'exporting', 'grid', 'techdispatched']","[(10, 4), (13, 2), (15, 1), (26, 1), (29, 1), (35, 1), (62, 1), (70, 3), (108, 1), (122, 1), (125, 1), (134, 1), (148, 1), (201, 2), (232, 1), (242, 1), (271, 5), (275, 2), (276, 5), (284, 2), (450, 1), (458, 1), (467, 2), (484, 1), (511, 1), (533, 1), (534, 1), (535, 1), (536, 1), (537, 1), (538, 1), (539, 1), (540, 1), (541, 2), (542, 1), (543, 1), (544, 1)]"
C2S23,18_028527,Closed,Corrective,2018-02-07 12:00:00,2018-02-28 23:59:00,Inverter power cycling due to malfunction,Replacement. Hardware Replaced: ,594.0,Yes - Equipment,,2018-02-07 12:00:00,2018-02-28 23:59:00,C2,Inverter,Replacement,Hardware Malfunction,Mixed,,,,,,CA,2013-12-09,Inverter power cycling due to malfunctionReplacement. Hardware Replaced: ,inverter power cycling due malfunctionreplacement hardware replaced,"['inverter', 'power', 'cycling', 'due', 'malfunctionreplacement', 'hardware', 'replaced']","[(10, 1), (108, 1), (111, 1), (176, 1), (341, 1), (545, 1), (546, 1)]"
C3S107,WO-00008928,Closed,Corrective Maintenance,2018-02-06 05:45:00,2018-02-12 09:00:00,"Inverters 1, 2, 3 not communicating. ",EPC/self resolved. ,,,,2018-02-06 05:45:00,2018-02-12 09:00:00,C3a,Central Inverter,Problem Self-Resolved,Communications Outage,Communications,,,0.0,,,NC,2017-12-28,"Inverters 1, 2, 3 not communicating. EPC/self resolved. ",inverters communicating epc self resolved,"['inverters', 'communicating', 'epc', 'self', 'resolved']","[(4, 1), (11, 1), (18, 1), (20, 1), (467, 1)]"
C3S51,WO-1069253,Completed,Corrective,,,Theis- Inverter 2.6- Under-performance.. Inverter 2.6 has only put out a max of 2kW on 10/03/2019. Other inverters on the site will produce around 30kW. 019 - Unplanned outage/derate,Inverter has been performing normally over the last couple of days.,,,Normal,2019-10-03 09:00:00,2019-10-07 17:00:00,C3c,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate,,MN,2018-12-31,Theis- Inverter 2.6- Under-performance.. Inverter 2.6 has only put out a max of 2kW on 10/03/2019. Other inverters on the site will produce around 30kW. 019 - Unplanned outage/derateInverter has been performing normally over the last couple of days.,theis inverter performance inverter put max kw inverters site produce around kw unplanned outage derateinverter performing normally last couple days,"['theis', 'inverter', 'performance', 'inverter', 'put', 'max', 'kw', 'inverters', 'site', 'produce', 'around', 'kw', 'unplanned', 'outage', 'derateinverter', 'performing', 'normally', 'last', 'couple', 'days']","[(10, 2), (11, 1), (15, 1), (29, 1), (56, 1), (78, 1), (92, 1), (206, 1), (384, 1), (443, 1), (482, 1), (547, 1), (548, 1), (549, 2), (550, 1), (551, 1), (552, 1), (553, 1)]"
C2S6,17_019689,Closed,Corrective,2017-08-28 14:00:00,2017-08-28 15:25:00,Inverer offline due to high ambient temperature,Hardware Adjustment. Hardware Replaced: ,635.0,No,,2017-08-28 14:00:00,2017-08-28 15:25:00,C2,Inverter,Hardware Adjustment,Hardware Malfunction,Full,,,,,,CA,2014-12-19,Inverer offline due to high ambient temperatureHardware Adjustment. Hardware Replaced: ,inverer offline due high ambient temperaturehardware adjustment hardware replaced,"['inverer', 'offline', 'due', 'high', 'ambient', 'temperaturehardware', 'adjustment', 'hardware', 'replaced']","[(13, 1), (111, 1), (176, 1), (341, 1), (400, 1), (440, 1), (554, 1), (555, 1), (556, 1)]"
C3S66,WO-0189597,Completed,Corrective,2018-06-10 12:05:00,2018-07-13,"WO-00011781; IS 46; Central Inverter - Communications Outage. Inverter W-B1-1 stopped communicating around 1205 ET on 10-Jun. It is showing all zeros in SCADA and no faults, same as the two other inverters that aren't communicating.--- Created By Ben Knowles on 06/10/2018. 0000 - Unknown","13,July 2018 ?upon arrival at inverter W-B1-1, inverter is running and online. Called C4 to confirm that inverter was communicating with SCADA. Per Billy Peacock inverter is producing. Inverter has self resolved.. TechDispatched: Yes",,No,High,2018-06-10 12:05:00:00,2018-07-13 17:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.19,0000 - Unknown. ,,NC,2016-12-15,"WO-00011781; IS 46; Central Inverter - Communications Outage. Inverter W-B1-1 stopped communicating around 1205 ET on 10-Jun. It is showing all zeros in SCADA and no faults, same as the two other inverters that aren't communicating.--- Created By Ben Knowles on 06/10/2018. 0000 - Unknown13,July 2018 ?upon arrival at inverter W-B1-1, inverter is running and online. Called C4 to confirm that inverter was communicating with SCADA. Per Billy Peacock inverter is producing. Inverter has self resolved.. TechDispatched: Yes",wo central inverter communications outage inverter w b stopped communicating around et jun showing zeros scada faults two inverters communicating created ben knowles unknown july upon arrival inverter w b inverter running online called c confirm inverter communicating scada per billy peacock inverter producing inverter self resolved techdispatched yes,"['wo', 'central', 'inverter', 'communications', 'outage', 'inverter', 'w', 'b', 'stopped', 'communicating', 'around', 'et', 'jun', 'showing', 'zeros', 'scada', 'faults', 'two', 'inverters', 'communicating', 'created', 'ben', 'knowles', 'unknown', 'july', 'upon', 'arrival', 'inverter', 'w', 'b', 'inverter', 'running', 'online', 'called', 'c', 'confirm', 'inverter', 'communicating', 'scada', 'per', 'billy', 'peacock', 'inverter', 'producing', 'inverter', 'self', 'resolved', 'techdispatched', 'yes']","[(3, 1), (4, 3), (5, 1), (10, 7), (11, 1), (15, 1), (16, 1), (18, 1), (20, 1), (23, 1), (26, 1), (35, 1), (62, 1), (68, 2), (144, 1), (148, 1), (155, 2), (160, 1), (161, 2), (178, 1), (197, 1), (199, 1), (201, 1), (203, 1), (294, 1), (312, 1), (342, 1), (408, 1), (428, 1), (490, 1), (547, 1), (557, 1), (558, 1), (559, 1), (560, 1), (561, 1), (562, 1), (563, 1)]"
C2S130,16_002593,Closed,Corrective,2016-06-27 12:30:00,2016-06-27 14:10:00,Inverter offline due to ambient temperature fault,Power Cycle. Hardware Replaced: ,788.0,No,,2016-06-27 12:30:00,2016-06-27 14:10:00,C2,Inverter,Power Cycle,Hardware Malfunction,Full,,,,,,CA,2014-07-10,Inverter offline due to ambient temperature faultPower Cycle. Hardware Replaced: ,inverter offline due ambient temperature faultpower cycle hardware replaced,"['inverter', 'offline', 'due', 'ambient', 'temperature', 'faultpower', 'cycle', 'hardware', 'replaced']","[(10, 1), (13, 1), (111, 1), (119, 1), (176, 1), (234, 1), (341, 1), (531, 1), (554, 1)]"
C3S312,WO-0211102,Closed,Corrective,2018-03-16 12:38:00,2018-03-22 16:00:00,WO-00009766 ; Eagle Point ; Central Inverter - Production Outage ; Fault Code: 7621. Eagle Point Inverter 5 Offline due to fault code 7621 - Link from SC30DST 0 or SC30ACC lost. EPC notified.---Created By; William Peacock on: 03/16/2018. 019 - Unplanned outage/derate,DST board from stack 1 needed to be replaced.. TechDispatched: No,,No,Normal,2018-03-16 12:38:00:00,2018-03-22 16:00:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,OR,2017-12-29,WO-00009766 ; Eagle Point ; Central Inverter - Production Outage ; Fault Code: 7621. Eagle Point Inverter 5 Offline due to fault code 7621 - Link from SC30DST 0 or SC30ACC lost. EPC notified.---Created By; William Peacock on: 03/16/2018. 019 - Unplanned outage/derateDST board from stack 1 needed to be replaced.. TechDispatched: No,wo eagle point central inverter production outage fault code eagle point inverter offline due fault code link scdst scacc lost epc notified created william peacock unplanned outage deratedst board stack needed replaced techdispatched,"['wo', 'eagle', 'point', 'central', 'inverter', 'production', 'outage', 'fault', 'code', 'eagle', 'point', 'inverter', 'offline', 'due', 'fault', 'code', 'link', 'scdst', 'scacc', 'lost', 'epc', 'notified', 'created', 'william', 'peacock', 'unplanned', 'outage', 'deratedst', 'board', 'stack', 'needed', 'replaced', 'techdispatched']","[(10, 2), (13, 1), (15, 2), (17, 1), (26, 1), (29, 1), (111, 1), (148, 1), (199, 1), (201, 1), (271, 2), (328, 1), (341, 1), (352, 2), (450, 2), (467, 1), (541, 1), (562, 1), (564, 1), (565, 1), (566, 2), (567, 1), (568, 1), (569, 1), (570, 1), (571, 1), (572, 1)]"
C3S298,WO-1055515,Completed,Corrective,2018-08-20 11:15:00,2018-08-20 16:05:00,Hyline - Inverter 4 - Forced Outage due to Fast Stop GFDI. Inverter offline as of 0915 on 08/19/18 due to fast stop GFDI. C4 was unable to restore inverter to operation remotely by performing hard reset.. 001 - Ground fault,"Inverter GFDI was open upon arrival and inverter was not producing. Walked array and inspected inverter for signs of charring/carbon indicating equipment failure. No signs were found. Reset GFDI and opened all combiner boxes. turned each CB on, one by one, to narrow trouble shoot which array had possible fault current. GFDI did not trip and inverter closed in and began producing. Lightening was reported in the area earlier in the day. production verified with C4.",,,High,2018-08-20 11:15:00,2018-08-20 16:05:00,C3d,Inverter,09 - Inspection,Failure Class 3 - single inverter off-line,Underperformance,,,,001 - Ground fault,OE-2253464,OR,2016-11-08,"Hyline - Inverter 4 - Forced Outage due to Fast Stop GFDI. Inverter offline as of 0915 on 08/19/18 due to fast stop GFDI. C4 was unable to restore inverter to operation remotely by performing hard reset.. 001 - Ground faultInverter GFDI was open upon arrival and inverter was not producing. Walked array and inspected inverter for signs of charring/carbon indicating equipment failure. No signs were found. Reset GFDI and opened all combiner boxes. turned each CB on, one by one, to narrow trouble shoot which array had possible fault current. GFDI did not trip and inverter closed in and began producing. Lightening was reported in the area earlier in the day. production verified with C4.",hyline inverter forced outage due fast stop gfdi inverter offline due fast stop gfdi c unable restore inverter operation remotely performing hard reset ground faultinverter gfdi open upon arrival inverter producing walked array inspected inverter signs charring carbon indicating equipment failure signs found reset gfdi opened combiner boxes turned cb one one narrow trouble shoot array possible fault current gfdi trip inverter closed began producing lightening reported area earlier day production verified c,"['hyline', 'inverter', 'forced', 'outage', 'due', 'fast', 'stop', 'gfdi', 'inverter', 'offline', 'due', 'fast', 'stop', 'gfdi', 'c', 'unable', 'restore', 'inverter', 'operation', 'remotely', 'performing', 'hard', 'reset', 'ground', 'faultinverter', 'gfdi', 'open', 'upon', 'arrival', 'inverter', 'producing', 'walked', 'array', 'inspected', 'inverter', 'signs', 'charring', 'carbon', 'indicating', 'equipment', 'failure', 'signs', 'found', 'reset', 'gfdi', 'opened', 'combiner', 'boxes', 'turned', 'cb', 'one', 'one', 'narrow', 'trouble', 'shoot', 'array', 'possible', 'fault', 'current', 'gfdi', 'trip', 'inverter', 'closed', 'began', 'producing', 'lightening', 'reported', 'area', 'earlier', 'day', 'production', 'verified', 'c']","[(3, 2), (8, 1), (10, 6), (13, 1), (14, 2), (15, 1), (16, 2), (17, 1), (28, 1), (35, 1), (62, 1), (74, 1), (84, 1), (102, 1), (124, 1), (149, 1), (189, 1), (227, 1), (231, 1), (232, 1), (239, 1), (242, 2), (249, 1), (250, 2), (262, 1), (271, 1), (276, 1), (281, 1), (341, 2), (344, 5), (351, 1), (397, 1), (398, 1), (416, 1), (430, 2), (469, 1), (525, 1), (550, 1), (573, 1), (574, 1), (575, 1), (576, 1), (577, 1), (578, 1), (579, 2), (580, 1), (581, 1), (582, 1), (583, 1), (584, 1), (585, 1), (586, 1), (587, 2), (588, 1), (589, 1)]"
C2S106,18_028488,Closed,Corrective,2018-02-21 06:50:00,2018-02-21 21:45:00,Inverter offline due to Inlet Pressure (THM15) faults.,Hardware Adjustment. Hardware Replaced: ,2123.0,No,,2018-02-21 06:50:00,2018-02-21 21:45:00,C2,Inverter,Hardware Adjustment,Hardware Malfunction,Full,,,,,,CA,2015-10-30,Inverter offline due to Inlet Pressure (THM15) faults.Hardware Adjustment. Hardware Replaced: ,inverter offline due inlet pressure thm faults hardware adjustment hardware replaced,"['inverter', 'offline', 'due', 'inlet', 'pressure', 'thm', 'faults', 'hardware', 'adjustment', 'hardware', 'replaced']","[(10, 1), (13, 1), (111, 1), (176, 2), (203, 1), (327, 1), (331, 1), (341, 1), (400, 1), (402, 1)]"
C3S386,WO-0269411,Ready to Schedule,Corrective,2019-05-01,2019-06-06,Whitewright - Inverter 12 -Communications System Outage. Whitewright Inverter 12 (6.2) lost comms after the plant was brought back online. Meter math shows inverter is producing.. 020 - Data/Communication System Outage,. TechDispatched: No,,No,Normal,2019-05-01 09:00:00,2019-06-06 17:00:00,C3b,Inverter,,"Failure Class 9 - equipment off-line, no loss of production",Communications,,,0.0,020 - Data/Communication System Outage. ,,TX,2017-12-21,Whitewright - Inverter 12 -Communications System Outage. Whitewright Inverter 12 (6.2) lost comms after the plant was brought back online. Meter math shows inverter is producing.. 020 - Data/Communication System Outage. TechDispatched: No,whitewright inverter communications system outage whitewright inverter lost comms plant brought back online meter math shows inverter producing data communication system outage techdispatched,"['whitewright', 'inverter', 'communications', 'system', 'outage', 'whitewright', 'inverter', 'lost', 'comms', 'plant', 'brought', 'back', 'online', 'meter', 'math', 'shows', 'inverter', 'producing', 'data', 'communication', 'system', 'outage', 'techdispatched']","[(5, 1), (10, 3), (15, 2), (16, 1), (25, 2), (26, 1), (69, 1), (132, 1), (144, 1), (156, 1), (216, 1), (217, 1), (223, 1), (328, 1), (590, 1), (591, 1), (592, 1), (593, 2)]"
C3S117,WO-00005113,Closed,Corrective Maintenance,2017-07-16,2017-07-25 13:55:00,Inverters 1.1 and 2.2 are down with ground faults.. ,1.1 needs a gfdi fuse.. 1.1 has cleared the the GFDI Fuse and I am out of spares. 2.2 has been restored.,,,,2017-07-16 09:00:00,2017-07-25 13:55:00,C3a,Central Inverter,,Production Outage,Production Outage,,,4.0,,,NC,2015-12-21,Inverters 1.1 and 2.2 are down with ground faults.. 1.1 needs a gfdi fuse.. 1.1 has cleared the the GFDI Fuse and I am out of spares. 2.2 has been restored.,inverters ground faults needs gfdi fuse cleared gfdi fuse spares restored,"['inverters', 'ground', 'faults', 'needs', 'gfdi', 'fuse', 'cleared', 'gfdi', 'fuse', 'spares', 'restored']","[(11, 1), (129, 1), (146, 1), (203, 1), (272, 2), (276, 1), (344, 2), (594, 1), (595, 1)]"
C3S114,WO-00005078,Closed,Corrective Maintenance,2017-07-14,2017-08-03 14:10:00,Inverter not starting this morning. No alarms raised in AE.. Out PSI at 14,Coolant topped off.. Leaking coolant pump was repaired 7/12. Low coolant tripped inverter 7/13 and 7/14. Coolant topped off and inverter restored.,,,,2017-07-14 09:00:00,2017-08-03 14:10:00,C3a,Central Inverter,,Production Outage,Production Outage,,,0.0,,,NC,2015-10-07,Inverter not starting this morning. No alarms raised in AE.. Out PSI at 14Coolant topped off.. Leaking coolant pump was repaired 7/12. Low coolant tripped inverter 7/13 and 7/14. Coolant topped off and inverter restored.,inverter starting morning alarms raised ae psi coolant topped leaking coolant pump repaired low coolant tripped inverter coolant topped inverter restored,"['inverter', 'starting', 'morning', 'alarms', 'raised', 'ae', 'psi', 'coolant', 'topped', 'leaking', 'coolant', 'pump', 'repaired', 'low', 'coolant', 'tripped', 'inverter', 'coolant', 'topped', 'inverter', 'restored']","[(10, 3), (122, 1), (146, 1), (205, 1), (299, 1), (334, 1), (335, 1), (364, 1), (381, 1), (596, 1), (597, 4), (598, 1), (599, 1), (600, 1), (601, 2)]"
C2S128,16_002591,Closed,Corrective,2016-06-27 13:27:00,2016-06-27 13:50:00,Inverter offline due to temperature fault,Power Cycle. Hardware Replaced: ,374.0,No,,2016-06-27 13:27:00,2016-06-27 13:50:00,C2,Inverter,Power Cycle,Hardware Malfunction,Full,,,,,,CA,2014-07-10,Inverter offline due to temperature faultPower Cycle. Hardware Replaced: ,inverter offline due temperature faultpower cycle hardware replaced,"['inverter', 'offline', 'due', 'temperature', 'faultpower', 'cycle', 'hardware', 'replaced']","[(10, 1), (13, 1), (111, 1), (119, 1), (176, 1), (234, 1), (341, 1), (531, 1)]"
C3S162,WO-1074752,Completed,Corrective,,,Bladen - Inverter 21 - Forced Outage. Inverter 21 went offline around 0850 ET C4 to investigate and remote reset site visit not required. 019 - Unplanned outage/derate,C4 successful restarted inverter 21 at Bladen per the SMA SOP Inverter verified online and producing via SCADA and web GUI Peer check: Raymond Diaz,,,Critical,2020-02-25 09:00:00,2020-02-25 17:00:00,C3c,Inverter,13 - Remote Reset,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate,,NC,2017-12-18,Bladen - Inverter 21 - Forced Outage. Inverter 21 went offline around 0850 ET C4 to investigate and remote reset site visit not required. 019 - Unplanned outage/derateC4 successful restarted inverter 21 at Bladen per the SMA SOP Inverter verified online and producing via SCADA and web GUI Peer check: Raymond Diaz,bladen inverter forced outage inverter went offline around et c investigate remote reset site visit required unplanned outage deratec successful restarted inverter bladen per sma sop inverter verified online producing via scada web gui peer check raymond diaz,"['bladen', 'inverter', 'forced', 'outage', 'inverter', 'went', 'offline', 'around', 'et', 'c', 'investigate', 'remote', 'reset', 'site', 'visit', 'required', 'unplanned', 'outage', 'deratec', 'successful', 'restarted', 'inverter', 'bladen', 'per', 'sma', 'sop', 'inverter', 'verified', 'online', 'producing', 'via', 'scada', 'web', 'gui', 'peer', 'check', 'raymond', 'diaz']","[(3, 1), (8, 1), (10, 4), (13, 1), (15, 2), (16, 1), (29, 1), (56, 1), (109, 1), (124, 1), (139, 1), (144, 1), (155, 1), (242, 1), (294, 1), (307, 1), (339, 1), (342, 1), (389, 1), (399, 1), (426, 1), (476, 1), (515, 1), (517, 1), (519, 1), (520, 1), (547, 1), (602, 2), (603, 1), (604, 1), (605, 1), (606, 1), (607, 1)]"
C3S399,WO-1058873,Completed,Corrective,7/17/2019 9:45 AM,7/17/2019 11:35 AM,"Saint Albans - Inverter 1.3.10 - Forced Outage. 09:45 EST 7/17/19 Saint Albans String Inverter 1-3-10 went offline. There is also a Comms alarm that came in at 09:50 EST C4 cannot log into the Inverter, SunGrow Datalogger RDP has no Sungrow program for C4 to access. Local support is needed.. 018 - Planned outage/derate",7/17/2019 Tim Chaput - WO was erroneously created as we were onsite replacing this inverter today.,,,Normal,2019-07-17 09:45:00,2019-07-17 11:35:00,C3c,Inverter,07 - Service,"Failure Class 10 - equipment not off-line, no loss of production",Underperformance,,,0.0,018 - Planned outage/derate,OE-2942682,VT,2018-09-21,"Saint Albans - Inverter 1.3.10 - Forced Outage. 09:45 EST 7/17/19 Saint Albans String Inverter 1-3-10 went offline. There is also a Comms alarm that came in at 09:50 EST C4 cannot log into the Inverter, SunGrow Datalogger RDP has no Sungrow program for C4 to access. Local support is needed.. 018 - Planned outage/derate7/17/2019 Tim Chaput - WO was erroneously created as we were onsite replacing this inverter today.",saint albans inverter forced outage est saint albans string inverter went offline also comms alarm came est c log inverter sungrow datalogger rdp sungrow program c access local support needed planned outage derate tim chaput wo erroneously created onsite replacing inverter today,"['saint', 'albans', 'inverter', 'forced', 'outage', 'est', 'saint', 'albans', 'string', 'inverter', 'went', 'offline', 'also', 'comms', 'alarm', 'came', 'est', 'c', 'log', 'inverter', 'sungrow', 'datalogger', 'rdp', 'sungrow', 'program', 'c', 'access', 'local', 'support', 'needed', 'planned', 'outage', 'derate', 'tim', 'chaput', 'wo', 'erroneously', 'created', 'onsite', 'replacing', 'inverter', 'today']","[(2, 2), (3, 2), (8, 1), (10, 4), (13, 1), (15, 2), (19, 2), (24, 1), (31, 1), (66, 1), (72, 1), (120, 1), (132, 1), (148, 1), (201, 1), (254, 1), (339, 1), (385, 1), (444, 2), (511, 1), (568, 1), (608, 1), (609, 1), (610, 1), (611, 1), (612, 1), (613, 1), (614, 1), (615, 1), (616, 1), (617, 2), (618, 1), (619, 1)]"
C3S263,WO-1055469,Completed,Corrective,9/27/2019 1:20 PM,9/28/2019 6:55 AM,IS-60 - Inverter 4 - Communication Outage. Inverter 4 lost comms at 1;25PM EST on 9/27. Production verified via meter data. C4 does not have access to Solectria inverters at this time.. 020 - Data/Communication System Outage,Inverter began producing and communicating normally in PF on 10/1/19,,,Normal,2019-09-27 13:20:00,2019-09-28 06:55:00,C3c,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage,OE-1446418,NC,2017-01-30,IS-60 - Inverter 4 - Communication Outage. Inverter 4 lost comms at 1;25PM EST on 9/27. Production verified via meter data. C4 does not have access to Solectria inverters at this time.. 020 - Data/Communication System OutageInverter began producing and communicating normally in PF on 10/1/19,inverter communication outage inverter lost comms pm est production verified via meter data c access solectria inverters time data communication system outageinverter began producing communicating normally pf,"['inverter', 'communication', 'outage', 'inverter', 'lost', 'comms', 'pm', 'est', 'production', 'verified', 'via', 'meter', 'data', 'c', 'access', 'solectria', 'inverters', 'time', 'data', 'communication', 'system', 'outageinverter', 'began', 'producing', 'communicating', 'normally', 'pf']","[(3, 1), (4, 1), (10, 2), (11, 1), (15, 1), (16, 1), (17, 1), (25, 1), (27, 1), (52, 1), (66, 1), (124, 1), (132, 1), (216, 2), (217, 2), (223, 1), (231, 1), (328, 1), (384, 1), (393, 1), (444, 1), (445, 1), (519, 1), (620, 1)]"
C2S83,16_003862,Closed,Corrective,2016-09-07 11:00:00,2016-09-07 13:45:00,Inverter offline due to inverter being stuck in power limiting mode,Software/Firmware Adjustment. Hardware Replaced: ,3284.0,No,,2016-09-07 11:00:00,2016-09-07 13:45:00,C2,Inverter,Software/Firmware Adjustment,Hardware Malfunction,Mixed,,,,,,CA,2014-12-18,Inverter offline due to inverter being stuck in power limiting modeSoftware/Firmware Adjustment. Hardware Replaced: ,inverter offline due inverter stuck power limiting modesoftware firmware adjustment hardware replaced,"['inverter', 'offline', 'due', 'inverter', 'stuck', 'power', 'limiting', 'modesoftware', 'firmware', 'adjustment', 'hardware', 'replaced']","[(10, 2), (13, 1), (108, 1), (111, 1), (176, 1), (245, 1), (341, 1), (400, 1), (621, 1), (622, 1), (623, 1)]"
C2S55,16_003028,Closed,Corrective,2016-07-24 09:15:00,2016-07-25 14:45:00,Inverter offline due to inverter current fault,Power Cycle. Hardware Replaced: ,24409.0,No,,2016-07-24 09:15:00,2016-07-25 14:45:00,C2,Inverter,Power Cycle,Hardware Malfunction,Mixed,,,,,,CA,2015-12-22,Inverter offline due to inverter current faultPower Cycle. Hardware Replaced: ,inverter offline due inverter current faultpower cycle hardware replaced,"['inverter', 'offline', 'due', 'inverter', 'current', 'faultpower', 'cycle', 'hardware', 'replaced']","[(10, 2), (13, 1), (111, 1), (176, 1), (234, 1), (262, 1), (341, 1), (531, 1)]"
C2S40,18_034371,Closed,Corrective,2018-05-11 15:35:00,2018-05-14 10:00:00,Module 13.1.7 is offline with  F86-IGBT TEMP,"Hardware Replacement. Hardware Replaced: IGBT Stack,",11812.0,Yes - Equipment,,2018-05-11 15:35:00,2018-05-14 10:00:00,C2,Inverter,Hardware Replacement,Hardware Failure,Partial,ManufacturerService,,,,,CA,2016-12-02,"Module 13.1.7 is offline with  F86-IGBT TEMPHardware Replacement. Hardware Replaced: IGBT Stack,",module offline f igbt temphardware replacement hardware replaced igbt stack,"['module', 'offline', 'f', 'igbt', 'temphardware', 'replacement', 'hardware', 'replaced', 'igbt', 'stack']","[(13, 1), (111, 1), (176, 1), (182, 1), (362, 1), (571, 1), (624, 1), (625, 2), (626, 1)]"
C3S126,WO-0251478,Completed,Corrective,2019-02-25 14:45:00,2019-02-27 13:20:00,Hanover - all inverters - not communicating.. Meter producing but can not confirm solid communications.. 020 - Data/Communication System Outage,I came onsite and powered cycled the data logger and cell modem. C4 was still unable to see the site so I went to the Nor-cal box on Pad 3 and was able to ping the SEL and Pad 1. So I went back to the main box and called Mohammad and with his help we figured out that the fiber wires coming from pad 3 was plug into the wrong port. They were moved and the site started communicating. I checked out with C4 before I left.. TechDispatched: Yes,,No,Normal,2019-02-25 14:45:00:00,2019-02-27 13:20:00:00,C3b,Inverter,04 - Adjust,"Failure Class 9 - equipment off-line, no loss of production",Communications,,,3.58,020 - Data/Communication System Outage. ,OE-18473305,NC,2018-04-30,Hanover - all inverters - not communicating.. Meter producing but can not confirm solid communications.. 020 - Data/Communication System OutageI came onsite and powered cycled the data logger and cell modem. C4 was still unable to see the site so I went to the Nor-cal box on Pad 3 and was able to ping the SEL and Pad 1. So I went back to the main box and called Mohammad and with his help we figured out that the fiber wires coming from pad 3 was plug into the wrong port. They were moved and the site started communicating. I checked out with C4 before I left.. TechDispatched: Yes,hanover inverters communicating meter producing confirm solid communications data communication system outagei came onsite powered cycled data logger cell modem c still unable see site went cal box pad able ping sel pad went back main box called mohammad help figured fiber wires coming pad plug wrong port moved site started communicating checked c left techdispatched yes,"['hanover', 'inverters', 'communicating', 'meter', 'producing', 'confirm', 'solid', 'communications', 'data', 'communication', 'system', 'outagei', 'came', 'onsite', 'powered', 'cycled', 'data', 'logger', 'cell', 'modem', 'c', 'still', 'unable', 'see', 'site', 'went', 'cal', 'box', 'pad', 'able', 'ping', 'sel', 'pad', 'went', 'back', 'main', 'box', 'called', 'mohammad', 'help', 'figured', 'fiber', 'wires', 'coming', 'pad', 'plug', 'wrong', 'port', 'moved', 'site', 'started', 'communicating', 'checked', 'c', 'left', 'techdispatched', 'yes']","[(0, 1), (3, 2), (4, 2), (5, 1), (11, 1), (16, 1), (25, 1), (26, 1), (28, 1), (56, 2), (69, 1), (73, 1), (75, 1), (97, 1), (114, 1), (134, 1), (197, 1), (216, 1), (217, 2), (223, 1), (236, 1), (254, 1), (339, 2), (366, 2), (385, 1), (408, 1), (429, 1), (473, 1), (559, 1), (627, 1), (628, 1), (629, 1), (630, 1), (631, 1), (632, 1), (633, 1), (634, 1), (635, 1), (636, 1), (637, 1), (638, 3), (639, 1), (640, 1), (641, 1), (642, 1), (643, 1), (644, 1), (645, 1), (646, 1)]"
C2S150,15_000021,Closed,Corrective,2015-09-02 13:00:00,2015-09-02 15:00:00,Inverter offline due to fan failure,"Hardware Replacement. Hardware Replaced: Blower Fan (1 or 2),",1430.0,Yes,,2015-09-02 13:00:00,2015-09-02 15:00:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,,,,,,CA,2014-11-15,"Inverter offline due to fan failureHardware Replacement. Hardware Replaced: Blower Fan (1 or 2),",inverter offline due fan failurehardware replacement hardware replaced blower fan,"['inverter', 'offline', 'due', 'fan', 'failurehardware', 'replacement', 'hardware', 'replaced', 'blower', 'fan']","[(10, 1), (13, 1), (111, 1), (176, 1), (341, 1), (360, 2), (362, 1), (647, 1), (648, 1)]"
C4S10,00124-INVT-OUT-823,Closed,Corrective,2018-05-26 16:00:00,2018-05-29 09:00:00,Suspected inverter fuse blown. Alarm message: Hardware fault 13 inverter status 0x40 inverter fuse 1 (55).,Replaced 200A fuse.,6406.400000000001,,,2018-05-26 16:00:00,2018-05-29 09:00:00,C4,Inverter,,Central Inverter Outage,Underperformance,,,,,,MA,2012-02-27,Suspected inverter fuse blown. Alarm message: Hardware fault 13 inverter status 0x40 inverter fuse 1 (55).Replaced 200A fuse.,suspected inverter fuse blown alarm message hardware fault inverter status x inverter fuse replaced fuse,"['suspected', 'inverter', 'fuse', 'blown', 'alarm', 'message', 'hardware', 'fault', 'inverter', 'status', 'x', 'inverter', 'fuse', 'replaced', 'fuse']","[(10, 3), (31, 1), (111, 1), (167, 1), (176, 1), (271, 1), (272, 3), (649, 1), (650, 1), (651, 1), (652, 1)]"
