randid,WONumber,WOStatus,WOType,Date_EventStart,Date_EventEnd,GeneralDesc,CompletionDesc,ProductionImpact_kWh,WarrantyClaim,Priority,Date_EventStart_Consistent,Date_EventEnd_Consistent,Dataset,Asset,CompletionActivity,FailureCategories,ImpactLevel,WarrantyType,InsuranceClaim,LaborEffort_Hrs,Cause,OpEventID,states,Commissioning_Date,FullDesc,FullDescCleaned,FullDescTokenized,FullDescEmbeds
C3S48,WO-1066859,Completed,Corrective,,,Vetter - Inverter 2.1.4 - Forced Outage. At 1220 EST on 9/18 inverter 2.1.4 found offline following Pad 2 comms outage (comms restored at 1220 EST). C4 unable to determine fault via Neuron data logger.. 019 - Unplanned outage/derate,Power cycled unit and all units around this one. All are working now.,,,Normal,2019-09-19 09:00:00,2019-09-23 17:00:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate,,MN,2018-02-28,Vetter - Inverter 2.1.4 - Forced Outage. At 1220 EST on 9/18 inverter 2.1.4 found offline following Pad 2 comms outage (comms restored at 1220 EST). C4 unable to determine fault via Neuron data logger.. 019 - Unplanned outage/deratePower cycled unit and all units around this one. All are working now.,vetter inverter forced outage est inverter found offline following pad comms outage comms restored est c unable determine fault via neuron data logger unplanned outage deratepower cycled unit units around one working,"['vetter', 'inverter', 'forced', 'outage', 'est', 'inverter', 'found', 'offline', 'following', 'pad', 'comms', 'outage', 'comms', 'restored', 'est', 'c', 'unable', 'determine', 'fault', 'via', 'neuron', 'data', 'logger', 'unplanned', 'outage', 'deratepower', 'cycled', 'unit', 'units', 'around', 'one', 'working']","[(3, 1), (7, 1), (8, 1), (10, 2), (13, 1), (14, 1), (15, 3), (28, 1), (29, 1), (84, 1), (132, 2), (134, 1), (146, 1), (212, 1), (217, 1), (236, 1), (271, 1), (317, 1), (444, 2), (519, 1), (544, 1), (547, 1), (638, 1), (653, 1), (654, 1), (655, 1), (656, 1)]"
C3S297,WO-00011780,Open,Corrective Maintenance,2018-06-10 07:40:00,,Inverter 5 stopped producing. C4 unable to connect to the VPN.. ,. ,,,,2018-06-10 07:40:00,,C3a,Central Inverter,,Production Outage,Production Outage,,,0.0,,,OR,2016-11-30,Inverter 5 stopped producing. C4 unable to connect to the VPN.. . ,inverter stopped producing c unable connect vpn,"['inverter', 'stopped', 'producing', 'c', 'unable', 'connect', 'vpn']","[(3, 1), (10, 1), (16, 1), (23, 1), (28, 1), (657, 1), (658, 1)]"
C2S11,17_020083,Closed,Corrective,2017-09-03 14:45:00,2017-09-09 16:45:00,Inverter offline due to an engine failure,"Hardware Replacement. Hardware Replaced: Engine Rebuild,",12132.0,Yes - Equipment,,2017-09-03 14:45:00,2017-09-09 16:45:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,,,,,,NC,2013-12-12,"Inverter offline due to an engine failureHardware Replacement. Hardware Replaced: Engine Rebuild,",inverter offline due engine failurehardware replacement hardware replaced engine rebuild,"['inverter', 'offline', 'due', 'engine', 'failurehardware', 'replacement', 'hardware', 'replaced', 'engine', 'rebuild']","[(10, 1), (13, 1), (111, 1), (176, 1), (341, 1), (359, 2), (362, 1), (648, 1), (659, 1)]"
C2S95,17_010541,Closed,Corrective,2017-03-03 12:05:00,2017-03-03 15:00:00,Inverter underperformance due to max power limit setpoint changes,Software/Firmware Adjustment. Hardware Replaced: ,1012.0,Yes - Equipment,,2017-03-03 12:05:00,2017-03-03 15:00:00,C2,Inverter,Software/Firmware Adjustment,Software Problem,Partial,ManufacturerService,,,,,CA,2016-12-31,Inverter underperformance due to max power limit setpoint changesSoftware/Firmware Adjustment. Hardware Replaced: ,inverter underperformance due max power limit setpoint changessoftware firmware adjustment hardware replaced,"['inverter', 'underperformance', 'due', 'max', 'power', 'limit', 'setpoint', 'changessoftware', 'firmware', 'adjustment', 'hardware', 'replaced']","[(10, 1), (108, 1), (111, 1), (176, 1), (206, 1), (211, 1), (341, 1), (400, 1), (621, 1), (660, 1), (661, 1), (662, 1)]"
C3S260,WO-0215073,Completed,Corrective,2018-08-16 13:50:00,2018-08-16 16:55:00,Railroad Farm - Inverter C1 - Forced outage. Inverter C1 is offline as of 1400 on 08/16/18. C4 is unable to log into the inverter remotely for fault code information. Loss of production verified through the meter. 019 - Unplanned outage/derate,Reset TU on inverter brought it back online. Verified production with C4.. TechDispatched: Yes,,No,High,2018-08-16 13:50:00:00,2018-08-16 16:55:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.37,019 - Unplanned outage/derate. ,OE-9440736,NC,2012-10-04,Railroad Farm - Inverter C1 - Forced outage. Inverter C1 is offline as of 1400 on 08/16/18. C4 is unable to log into the inverter remotely for fault code information. Loss of production verified through the meter. 019 - Unplanned outage/derateReset TU on inverter brought it back online. Verified production with C4.. TechDispatched: Yes,railroad farm inverter c forced outage inverter c offline c unable log inverter remotely fault code information loss production verified meter unplanned outage deratereset tu inverter brought back online verified production c techdispatched yes,"['railroad', 'farm', 'inverter', 'c', 'forced', 'outage', 'inverter', 'c', 'offline', 'c', 'unable', 'log', 'inverter', 'remotely', 'fault', 'code', 'information', 'loss', 'production', 'verified', 'meter', 'unplanned', 'outage', 'deratereset', 'tu', 'inverter', 'brought', 'back', 'online', 'verified', 'production', 'c', 'techdispatched', 'yes']","[(3, 4), (8, 1), (10, 4), (13, 1), (15, 2), (17, 2), (26, 1), (28, 1), (29, 1), (69, 1), (124, 2), (144, 1), (197, 1), (223, 1), (227, 1), (237, 1), (271, 1), (373, 1), (450, 1), (590, 1), (612, 1), (663, 1), (664, 1), (665, 1), (666, 1)]"
C3S187,WO-00008289,Closed,Corrective Maintenance,2018-01-05 07:26:00,2018-01-05 15:47:00,Inverter D not producing.. ,"The inverter was showing a D.C. Subsystem fault, I found that the Dcs fuse was blown and replaced it, the inverter is now producing normally. ",,,,2018-01-05 07:26:00,2018-01-05 15:47:00,C3a,Central Inverter,Replace/Repair,Production Outage,Production Outage,,,4.0833,,,NC,2014-12-04,"Inverter D not producing.. The inverter was showing a D.C. Subsystem fault, I found that the Dcs fuse was blown and replaced it, the inverter is now producing normally. ",inverter producing inverter showing c subsystem fault found dcs fuse blown replaced inverter producing normally,"['inverter', 'producing', 'inverter', 'showing', 'c', 'subsystem', 'fault', 'found', 'dcs', 'fuse', 'blown', 'replaced', 'inverter', 'producing', 'normally']","[(3, 1), (10, 3), (16, 2), (84, 1), (111, 1), (167, 1), (271, 1), (272, 1), (384, 1), (490, 1), (667, 1), (668, 1)]"
C3S68,WO-0256355,Completed,Corrective,2019-03-14 14:00:00,2019-03-15 12:00:00,Stainback - Inverter 1 - Forced outage. Stainback - Inverter 1 - Forced outage - inverter 2.1 in also energy - went offline @ 1350 PM on 3/14/19. 001 - Ground fault,Upon arrival GF voltage was not present. The GFDI was reset and the inverter resumed normal operation. We took the drone up to look for down strings but only the one disconnected string was seen. This one is disconnected due to the broken modules. Both damaged modules that were located earlier in the week were removed from the racking in the event that this was creating the GF.. TechDispatched: Yes,,No,High,2019-03-14 14:00:00:00,2019-03-15 12:00:00:00,C3b,Inverter,11 - Combination,Failure Class 3 - single inverter off-line,Underperformance,,,7.02,001 - Ground fault. ,OE-19581531,NC,2016-10-03,Stainback - Inverter 1 - Forced outage. Stainback - Inverter 1 - Forced outage - inverter 2.1 in also energy - went offline @ 1350 PM on 3/14/19. 001 - Ground faultUpon arrival GF voltage was not present. The GFDI was reset and the inverter resumed normal operation. We took the drone up to look for down strings but only the one disconnected string was seen. This one is disconnected due to the broken modules. Both damaged modules that were located earlier in the week were removed from the racking in the event that this was creating the GF.. TechDispatched: Yes,stainback inverter forced outage stainback inverter forced outage inverter also energy went offline pm ground faultupon arrival gf voltage present gfdi reset inverter resumed normal operation took drone look strings one disconnected string seen one disconnected due broken modules damaged modules located earlier week removed racking event creating gf techdispatched yes,"['stainback', 'inverter', 'forced', 'outage', 'stainback', 'inverter', 'forced', 'outage', 'inverter', 'also', 'energy', 'went', 'offline', 'pm', 'ground', 'faultupon', 'arrival', 'gf', 'voltage', 'present', 'gfdi', 'reset', 'inverter', 'resumed', 'normal', 'operation', 'took', 'drone', 'look', 'strings', 'one', 'disconnected', 'string', 'seen', 'one', 'disconnected', 'due', 'broken', 'modules', 'damaged', 'modules', 'located', 'earlier', 'week', 'removed', 'racking', 'event', 'creating', 'gf', 'techdispatched', 'yes']","[(8, 2), (10, 4), (13, 1), (14, 2), (15, 2), (24, 1), (26, 1), (35, 1), (52, 1), (63, 1), (110, 1), (121, 1), (196, 1), (197, 1), (239, 1), (242, 1), (243, 1), (253, 1), (263, 1), (276, 1), (290, 2), (339, 1), (341, 1), (344, 1), (372, 2), (395, 1), (411, 1), (425, 1), (454, 1), (540, 1), (577, 1), (608, 1), (669, 1), (670, 1), (671, 1), (672, 2), (673, 1), (674, 1), (675, 1), (676, 1), (677, 2)]"
C2S114,17_018816,Closed,Corrective,2017-08-10 09:11:00,2017-08-10 10:15:00,Inverter offline due to Fan 7 Fault,Hardware Replacement. Hardware Replaced: Fan 7,243.0,Yes - Equipment,,2017-08-10 09:11:00,2017-08-10 10:15:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,,,,,,CA,2015-11-30,Inverter offline due to Fan 7 FaultHardware Replacement. Hardware Replaced: Fan 7,inverter offline due fan faulthardware replacement hardware replaced fan,"['inverter', 'offline', 'due', 'fan', 'faulthardware', 'replacement', 'hardware', 'replaced', 'fan']","[(10, 1), (13, 1), (111, 1), (176, 1), (341, 1), (360, 2), (361, 1), (362, 1)]"
C3S294,WO-1071353,Completed,Corrective,,,LaGrange - Inverter Mod 2.3 - Forced Outage. Inverter mod 2.3 failed to start up the morning of 11/24. C4 normally has access to PE inverters through PowerComm however the current PCP file is displaying a bad IP address and we are unable to reset the inverter mod.. 019 - Unplanned outage/derate,12/13/2019 Tim Chaput - Inverter is operational at this time. - Verified via Locus (see screen shot attached). - Issue self resolved.,,,High,2019-11-27 09:00:00,2019-12-13 17:00:00,C3c,Inverter module,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate,,NY,2019-06-05,LaGrange - Inverter Mod 2.3 - Forced Outage. Inverter mod 2.3 failed to start up the morning of 11/24. C4 normally has access to PE inverters through PowerComm however the current PCP file is displaying a bad IP address and we are unable to reset the inverter mod.. 019 - Unplanned outage/derate12/13/2019 Tim Chaput - Inverter is operational at this time. - Verified via Locus (see screen shot attached). - Issue self resolved.,lagrange inverter mod forced outage inverter mod failed start morning c normally access pe inverters powercomm however current pcp file displaying bad ip address unable reset inverter mod unplanned outage derate tim chaput inverter operational time verified via locus see screen shot attached issue self resolved,"['lagrange', 'inverter', 'mod', 'forced', 'outage', 'inverter', 'mod', 'failed', 'start', 'morning', 'c', 'normally', 'access', 'pe', 'inverters', 'powercomm', 'however', 'current', 'pcp', 'file', 'displaying', 'bad', 'ip', 'address', 'unable', 'reset', 'inverter', 'mod', 'unplanned', 'outage', 'derate', 'tim', 'chaput', 'inverter', 'operational', 'time', 'verified', 'via', 'locus', 'see', 'screen', 'shot', 'attached', 'issue', 'self', 'resolved']","[(3, 1), (8, 1), (9, 1), (10, 4), (11, 1), (12, 1), (15, 2), (18, 1), (20, 1), (27, 1), (28, 1), (29, 1), (51, 3), (66, 1), (72, 1), (113, 1), (114, 1), (116, 1), (120, 1), (124, 1), (163, 1), (202, 1), (242, 1), (252, 1), (262, 1), (363, 1), (381, 1), (384, 1), (394, 1), (493, 1), (511, 1), (519, 1), (542, 1), (678, 1), (679, 1), (680, 1), (681, 1), (682, 1), (683, 1), (684, 1)]"
C3S136,WO-0249753,Cancelled,Corrective,2019-02-16,,"Fox Creek - CB 6 - forced outage. Ran a CB audit using the SMA inverter GUI. According to EAB drawings, inverter 6 should have 13 CBs. Only 12 are reporting online. Canceled: Aerial scan 2 days before did not identify and CBs off on Inv 6. Additionally we are not seeing Inverter under-performance indicative of a CB offline.. 019 - Unplanned outage/derate",. TechDispatched: No,,No,Normal,2019-02-16 09:00:00,,C3b,Inverter,,Failure Class 5 - combiner(s) off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2018-10-03,"Fox Creek - CB 6 - forced outage. Ran a CB audit using the SMA inverter GUI. According to EAB drawings, inverter 6 should have 13 CBs. Only 12 are reporting online. Canceled: Aerial scan 2 days before did not identify and CBs off on Inv 6. Additionally we are not seeing Inverter under-performance indicative of a CB offline.. 019 - Unplanned outage/derate. TechDispatched: No",fox creek cb forced outage ran cb audit using sma inverter gui according eab drawings inverter cbs reporting online canceled aerial scan days identify cbs inv additionally seeing inverter performance indicative cb offline unplanned outage derate techdispatched,"['fox', 'creek', 'cb', 'forced', 'outage', 'ran', 'cb', 'audit', 'using', 'sma', 'inverter', 'gui', 'according', 'eab', 'drawings', 'inverter', 'cbs', 'reporting', 'online', 'canceled', 'aerial', 'scan', 'days', 'identify', 'cbs', 'inv', 'additionally', 'seeing', 'inverter', 'performance', 'indicative', 'cb', 'offline', 'unplanned', 'outage', 'derate', 'techdispatched']","[(8, 1), (10, 3), (13, 1), (15, 2), (26, 1), (29, 1), (40, 1), (78, 1), (123, 1), (144, 1), (151, 1), (214, 1), (232, 3), (241, 1), (321, 1), (482, 1), (511, 1), (515, 1), (517, 1), (685, 1), (686, 1), (687, 1), (688, 2), (689, 1), (690, 1), (691, 1), (692, 1), (693, 1), (694, 1), (695, 1), (696, 1)]"
C3S111,WO-0242737,Closed,Corrective,2019-01-11 11:30:00,2019-01-15 06:20:00,Nickelson - Inverter 1 - Forced outage; Grid overvoltage. Inverter 1 tripped offline around 1130 ET on 11-Jan from grid overvoltage.. 019 - Unplanned outage/derate,inverter is online 15-Jan. TechDispatched: No,,No,Critical,2019-01-11 11:30:00:00,2019-01-15 06:20:00:00,C3b,Inverter,02 - Repair,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,OE-14355817,NC,2018-07-30,Nickelson - Inverter 1 - Forced outage; Grid overvoltage. Inverter 1 tripped offline around 1130 ET on 11-Jan from grid overvoltage.. 019 - Unplanned outage/derateinverter is online 15-Jan. TechDispatched: No,nickelson inverter forced outage grid overvoltage inverter tripped offline around et jan grid overvoltage unplanned outage derateinverter online jan techdispatched,"['nickelson', 'inverter', 'forced', 'outage', 'grid', 'overvoltage', 'inverter', 'tripped', 'offline', 'around', 'et', 'jan', 'grid', 'overvoltage', 'unplanned', 'outage', 'derateinverter', 'online', 'jan', 'techdispatched']","[(8, 1), (10, 2), (13, 1), (15, 2), (26, 1), (29, 1), (122, 1), (144, 1), (342, 1), (443, 1), (484, 2), (547, 1), (697, 2), (698, 1), (699, 2)]"
C3S380,WO-1056754,Completed,Corrective,,,Highway 56 - inverter 2.1 - not communicating. Highway 56 - inverter 2.1 - not communicating - after scheduled outage 5-Apr the site was brought back online - inverter 2.1 is not communicating but using meter data it appears all inverters are producing at this time. When technician arrived on site inverter 2.1 was operating but not communicating. Technician isolated inverter and then tested and verified communication cable was not damaged Technician then restarted the inverter and once the inverter was brought back online communications had been reestablished. Technician called and verified that C4 was able to see the inverter again. -SMA informed us during the last site visit that a hard reset of the inverter usually resolves communication issues. Update (04/18/19): Inverter failed to communicate or start up with the rest of the inverters and likely needs another hard reset. 020 - Data/Communication System Outage,When technician arrived on site inverter 2.1 was operating but not communicating. Technician isolated inverter and then tested and verified communication cable was not damaged Technician then restarted the inverter and once the inverter was brought back online communications had been reestablished. Technician called and verified that C4 was able to see the inverter again. -SMA informed us during the last site visit that a hard reset of the inverter usually resolves communication issues.,,,Normal,2019-04-18 09:00:00,2019-04-18 17:00:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.66,020 - Data/Communication System Outage,,TX,2018-01-25,Highway 56 - inverter 2.1 - not communicating. Highway 56 - inverter 2.1 - not communicating - after scheduled outage 5-Apr the site was brought back online - inverter 2.1 is not communicating but using meter data it appears all inverters are producing at this time. When technician arrived on site inverter 2.1 was operating but not communicating. Technician isolated inverter and then tested and verified communication cable was not damaged Technician then restarted the inverter and once the inverter was brought back online communications had been reestablished. Technician called and verified that C4 was able to see the inverter again. -SMA informed us during the last site visit that a hard reset of the inverter usually resolves communication issues. Update (04/18/19): Inverter failed to communicate or start up with the rest of the inverters and likely needs another hard reset. 020 - Data/Communication System OutageWhen technician arrived on site inverter 2.1 was operating but not communicating. Technician isolated inverter and then tested and verified communication cable was not damaged Technician then restarted the inverter and once the inverter was brought back online communications had been reestablished. Technician called and verified that C4 was able to see the inverter again. -SMA informed us during the last site visit that a hard reset of the inverter usually resolves communication issues.,highway inverter communicating highway inverter communicating scheduled outage apr site brought back online inverter communicating using meter data appears inverters producing time technician arrived site inverter operating communicating technician isolated inverter tested verified communication cable damaged technician restarted inverter inverter brought back online communications reestablished technician called verified c able see inverter sma informed us last site visit hard reset inverter usually resolves communication issues update inverter failed communicate start rest inverters likely needs another hard reset data communication system outagewhen technician arrived site inverter operating communicating technician isolated inverter tested verified communication cable damaged technician restarted inverter inverter brought back online communications reestablished technician called verified c able see inverter sma informed us last site visit hard reset inverter usually resolves communication issues,"['highway', 'inverter', 'communicating', 'highway', 'inverter', 'communicating', 'scheduled', 'outage', 'apr', 'site', 'brought', 'back', 'online', 'inverter', 'communicating', 'using', 'meter', 'data', 'appears', 'inverters', 'producing', 'time', 'technician', 'arrived', 'site', 'inverter', 'operating', 'communicating', 'technician', 'isolated', 'inverter', 'tested', 'verified', 'communication', 'cable', 'damaged', 'technician', 'restarted', 'inverter', 'inverter', 'brought', 'back', 'online', 'communications', 'reestablished', 'technician', 'called', 'verified', 'c', 'able', 'see', 'inverter', 'sma', 'informed', 'us', 'last', 'site', 'visit', 'hard', 'reset', 'inverter', 'usually', 'resolves', 'communication', 'issues', 'update', 'inverter', 'failed', 'communicate', 'start', 'rest', 'inverters', 'likely', 'needs', 'another', 'hard', 'reset', 'data', 'communication', 'system', 'outagewhen', 'technician', 'arrived', 'site', 'inverter', 'operating', 'communicating', 'technician', 'isolated', 'inverter', 'tested', 'verified', 'communication', 'cable', 'damaged', 'technician', 'restarted', 'inverter', 'inverter', 'brought', 'back', 'online', 'communications', 'reestablished', 'technician', 'called', 'verified', 'c', 'able', 'see', 'inverter', 'sma', 'informed', 'us', 'last', 'site', 'visit', 'hard', 'reset', 'inverter', 'usually', 'resolves', 'communication', 'issues']","[(0, 2), (3, 2), (4, 5), (5, 2), (10, 16), (11, 2), (15, 1), (16, 1), (25, 1), (27, 1), (56, 5), (61, 1), (69, 3), (91, 2), (92, 2), (114, 2), (123, 1), (124, 4), (144, 3), (216, 5), (217, 2), (223, 1), (242, 3), (263, 2), (283, 2), (310, 2), (394, 1), (399, 2), (408, 2), (416, 3), (476, 2), (493, 1), (517, 2), (590, 3), (594, 1), (700, 1), (701, 1), (702, 1), (703, 2), (704, 2), (705, 1), (706, 2), (707, 2), (708, 1), (709, 2), (710, 1), (711, 2), (712, 2), (713, 1), (714, 1), (715, 8), (716, 2), (717, 2)]"
C2S40,18_026877,Closed,Corrective,2018-01-24 12:05:00,2018-01-24 12:45:00,Inverer Module 8.1.8 offline with an F-67 fault,"Hardware Replacement. Hardware Replaced: Inverter Contactor,",96.0,Yes - Equipment,,2018-01-24 12:05:00,2018-01-24 12:45:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,ManufacturerService,,,,,CA,2016-12-02,"Inverer Module 8.1.8 offline with an F-67 faultHardware Replacement. Hardware Replaced: Inverter Contactor,",inverer module offline f faulthardware replacement hardware replaced inverter contactor,"['inverer', 'module', 'offline', 'f', 'faulthardware', 'replacement', 'hardware', 'replaced', 'inverter', 'contactor']","[(10, 1), (13, 1), (39, 1), (111, 1), (176, 1), (182, 1), (361, 1), (362, 1), (555, 1), (624, 1)]"
C3S332,WO-00005081,Closed,Corrective Maintenance,2017-07-14,,Inverter 1.2 fault with Grid Voltage High upon reenergizing site from Xfmr evaluation.. Grid Voltage High,"Changed Inverters Grid Qualification from 380V to 400V as per Kahn at Schneider. Schneider case # 40718671. Temp fix, monitor other inverters to see if MV xfmr tap settings need to be changed.. Changed Inverters Grid Qualification from 380V to 400V as per Kahn at Schneider. Temp fix until MV xfmr tp settings changed.",,,,2017-07-14 09:00:00,,C3a,Central Inverter,Software Change/Update,Production Outage,Production Outage,,,0.0,,,SC,2016-12-29,"Inverter 1.2 fault with Grid Voltage High upon reenergizing site from Xfmr evaluation.. Grid Voltage HighChanged Inverters Grid Qualification from 380V to 400V as per Kahn at Schneider. Schneider case # 40718671. Temp fix, monitor other inverters to see if MV xfmr tap settings need to be changed.. Changed Inverters Grid Qualification from 380V to 400V as per Kahn at Schneider. Temp fix until MV xfmr tp settings changed.",inverter fault grid voltage high upon reenergizing site xfmr evaluation grid voltage highchanged inverters grid qualification v v per kahn schneider schneider case temp fix monitor inverters see mv xfmr tap settings need changed changed inverters grid qualification v v per kahn schneider temp fix mv xfmr tp settings changed,"['inverter', 'fault', 'grid', 'voltage', 'high', 'upon', 'reenergizing', 'site', 'xfmr', 'evaluation', 'grid', 'voltage', 'highchanged', 'inverters', 'grid', 'qualification', 'v', 'v', 'per', 'kahn', 'schneider', 'schneider', 'case', 'temp', 'fix', 'monitor', 'inverters', 'see', 'mv', 'xfmr', 'tap', 'settings', 'need', 'changed', 'changed', 'inverters', 'grid', 'qualification', 'v', 'v', 'per', 'kahn', 'schneider', 'temp', 'fix', 'mv', 'xfmr', 'tp', 'settings', 'changed']","[(10, 1), (11, 3), (56, 1), (62, 1), (63, 2), (98, 1), (114, 1), (271, 1), (294, 2), (349, 1), (355, 3), (382, 1), (409, 3), (440, 1), (449, 4), (484, 4), (718, 1), (719, 2), (720, 1), (721, 2), (722, 2), (723, 2), (724, 1), (725, 2), (726, 1), (727, 2), (728, 1), (729, 3)]"
C3S218,WO-0223694,Completed,Corrective,2018-09-28 11:30:00,2018-09-29 14:00:00,Floyd - Inverter A - Forced outage Canceled OE deleted in batch process: OE-11164072. Inverter A offline @ 11:40AM on 28-Sep. Cannot remote into Schneider inverter. Cannot verify production. 019 - Unplanned outage/derate,Reset inverter with power cycle. Verified production with C4.. TechDispatched: Yes,,No,Critical,2018-09-28 11:30:00:00,2018-09-29 14:00:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,2.95,019 - Unplanned outage/derate. ,,NC,2016-07-13,Floyd - Inverter A - Forced outage Canceled OE deleted in batch process: OE-11164072. Inverter A offline @ 11:40AM on 28-Sep. Cannot remote into Schneider inverter. Cannot verify production. 019 - Unplanned outage/derateReset inverter with power cycle. Verified production with C4.. TechDispatched: Yes,floyd inverter forced outage canceled oe deleted batch process oe inverter offline sep remote schneider inverter verify production unplanned outage deratereset inverter power cycle verified production c techdispatched yes,"['floyd', 'inverter', 'forced', 'outage', 'canceled', 'oe', 'deleted', 'batch', 'process', 'oe', 'inverter', 'offline', 'sep', 'remote', 'schneider', 'inverter', 'verify', 'production', 'unplanned', 'outage', 'deratereset', 'inverter', 'power', 'cycle', 'verified', 'production', 'c', 'techdispatched', 'yes']","[(3, 1), (8, 1), (10, 4), (13, 1), (15, 2), (17, 2), (26, 1), (29, 1), (108, 1), (109, 1), (124, 1), (197, 1), (229, 1), (234, 1), (320, 1), (321, 1), (323, 1), (330, 2), (333, 1), (337, 1), (355, 1), (663, 1), (730, 1)]"
C2S150,15_000709,Closed,Corrective,2015-11-28 08:25:00,2015-11-30 14:40:00,Inverter offline due to fan failure,"Hardware Replacement. Hardware Replaced: Blower Fans (1 and 2),",6115.0,Yes,,2015-11-28 08:25:00,2015-11-30 14:40:00,C2,Inverter,Hardware Replacement,Hardware Failure,Mixed,ManufacturerService,,,,,CA,2014-11-15,"Inverter offline due to fan failureHardware Replacement. Hardware Replaced: Blower Fans (1 and 2),",inverter offline due fan failurehardware replacement hardware replaced blower fans,"['inverter', 'offline', 'due', 'fan', 'failurehardware', 'replacement', 'hardware', 'replaced', 'blower', 'fans']","[(10, 1), (13, 1), (111, 1), (176, 1), (341, 1), (360, 1), (362, 1), (647, 1), (648, 1), (731, 1)]"
C3S106,WO-0204610,Closed,Corrective,2017-04-25 10:57:00,2018-02-20 10:20:00,"WO-00003742 ; Vance ; Inverter 2.3 not producing, Possible Ground Fault, Error code 3502---Created By; Julien Glover on: 0?. Inverter 2.3 not producing, Possible Ground Fault, Error code 3502---Created By; Julien Glover on: 04/25/2017. 001 - Ground fault",[No completion notes were entered in ServiceMax]. TechDispatched: No,,No,Normal,2017-04-25 10:57:00:00,2018-02-20 10:20:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,001 - Ground fault. ,,NC,2016-01-05,"WO-00003742 ; Vance ; Inverter 2.3 not producing, Possible Ground Fault, Error code 3502---Created By; Julien Glover on: 0?. Inverter 2.3 not producing, Possible Ground Fault, Error code 3502---Created By; Julien Glover on: 04/25/2017. 001 - Ground fault[No completion notes were entered in ServiceMax]. TechDispatched: No",wo vance inverter producing possible ground fault error code created julien glover inverter producing possible ground fault error code created julien glover ground fault completion notes entered servicemax techdispatched,"['wo', 'vance', 'inverter', 'producing', 'possible', 'ground', 'fault', 'error', 'code', 'created', 'julien', 'glover', 'inverter', 'producing', 'possible', 'ground', 'fault', 'error', 'code', 'created', 'julien', 'glover', 'ground', 'fault', 'completion', 'notes', 'entered', 'servicemax', 'techdispatched']","[(10, 2), (16, 2), (26, 1), (135, 2), (148, 1), (201, 2), (271, 3), (275, 2), (276, 3), (284, 2), (450, 2), (499, 1), (500, 1), (503, 1), (505, 1), (584, 2), (732, 1)]"
C2S164,18_039303,Closed,Corrective,2018-07-28 06:30:00,2018-07-30 06:30:00,Inverter Inlet Pressure fault in,Hardware Adjustment. Hardware Replaced: ,29868.0,No,,2018-07-28 06:30:00,2018-07-30 06:30:00,C2,Inverter,Hardware Adjustment,Hardware Malfunction,Full,,,,,,CA,2015-12-22,Inverter Inlet Pressure fault inHardware Adjustment. Hardware Replaced: ,inverter inlet pressure fault inhardware adjustment hardware replaced,"['inverter', 'inlet', 'pressure', 'fault', 'inhardware', 'adjustment', 'hardware', 'replaced']","[(10, 1), (111, 1), (176, 1), (271, 1), (327, 1), (331, 1), (400, 1), (733, 1)]"
C3S213,WO-1057898,Completed,Corrective,6/18/2019 2:00 PM,6/19/2019 10:00 AM,"Innovative 63 - Inverter A - Forced Outage. Inverter A dropped offline at approximately 1415 ET on 6/18/19, confirmed through site meter data, unable to log into inverter remotely. 019 - Unplanned outage/derate",The fault was ACF1: CB1 control. A deep powercycle resumed production.,,,Critical,2019-06-18 14:00:00,2019-06-19 10:00:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,5.47,019 - Unplanned outage/derate,OE-0480082,NC,2016-03-03,"Innovative 63 - Inverter A - Forced Outage. Inverter A dropped offline at approximately 1415 ET on 6/18/19, confirmed through site meter data, unable to log into inverter remotely. 019 - Unplanned outage/derateThe fault was ACF1: CB1 control. A deep powercycle resumed production.",innovative inverter forced outage inverter dropped offline approximately et confirmed site meter data unable log inverter remotely unplanned outage deratethe fault acf cb control deep powercycle resumed production,"['innovative', 'inverter', 'forced', 'outage', 'inverter', 'dropped', 'offline', 'approximately', 'et', 'confirmed', 'site', 'meter', 'data', 'unable', 'log', 'inverter', 'remotely', 'unplanned', 'outage', 'deratethe', 'fault', 'acf', 'cb', 'control', 'deep', 'powercycle', 'resumed', 'production']","[(8, 1), (10, 3), (13, 1), (15, 2), (17, 1), (28, 1), (29, 1), (56, 1), (204, 1), (217, 1), (223, 1), (227, 1), (232, 1), (233, 1), (243, 1), (271, 1), (342, 1), (522, 1), (523, 1), (612, 1), (734, 1), (735, 1), (736, 1), (737, 1), (738, 1)]"
C3S188,WO-00005944,Closed,Corrective Maintenance,2017-08-27 04:00:00,2017-09-01 12:46:00,Found inverter faulted on low pressure while inspecting site. Unsure how long inverter was offline due to site comm outage. ,Found that inverter B was showing a coolant pressure fault. I refilled the inverter with coolant and resumed prodcution. Inverter was refilled with coolant and is producing,,,,2017-08-27 04:00:00,2017-09-01 12:46:00,C3a,Central Inverter,Replace/Repair,Production Outage,Production Outage,,,0.6256,,,NC,2015-11-16,Found inverter faulted on low pressure while inspecting site. Unsure how long inverter was offline due to site comm outage. Found that inverter B was showing a coolant pressure fault. I refilled the inverter with coolant and resumed prodcution. Inverter was refilled with coolant and is producing,found inverter faulted low pressure inspecting site unsure long inverter offline due site comm outage found inverter b showing coolant pressure fault refilled inverter coolant resumed prodcution inverter refilled coolant producing,"['found', 'inverter', 'faulted', 'low', 'pressure', 'inspecting', 'site', 'unsure', 'long', 'inverter', 'offline', 'due', 'site', 'comm', 'outage', 'found', 'inverter', 'b', 'showing', 'coolant', 'pressure', 'fault', 'refilled', 'inverter', 'coolant', 'resumed', 'prodcution', 'inverter', 'refilled', 'coolant', 'producing']","[(10, 5), (13, 1), (15, 1), (16, 1), (45, 1), (56, 2), (68, 1), (84, 2), (205, 1), (243, 1), (271, 1), (331, 2), (341, 1), (490, 1), (597, 3), (739, 1), (740, 1), (741, 1), (742, 1), (743, 2), (744, 1)]"
C3S264,WO-0201443,Closed,Corrective,2017-11-28 09:36:00,2017-12-23 12:00:00,WO-00007606 ; Innovative Solar 35 ; Other - Communications Outage ;. The Elkor production meter has stopped communicating. All inverters are producing/communicating---Created By; Sean M. McCormick on: 11/28/2017. 020 - Data/Communication System Outage,Fiber (and spares) were damaged. Fiber was repaired and communication to the meter was restored.. TechDispatched: No,,No,Normal,2017-11-28 09:36:00:00,2017-12-23 12:00:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage. ,,NC,2017-02-21,WO-00007606 ; Innovative Solar 35 ; Other - Communications Outage ;. The Elkor production meter has stopped communicating. All inverters are producing/communicating---Created By; Sean M. McCormick on: 11/28/2017. 020 - Data/Communication System OutageFiber (and spares) were damaged. Fiber was repaired and communication to the meter was restored.. TechDispatched: No,wo innovative solar communications outage elkor production meter stopped communicating inverters producing communicating created sean mccormick data communication system outagefiber spares damaged fiber repaired communication meter restored techdispatched,"['wo', 'innovative', 'solar', 'communications', 'outage', 'elkor', 'production', 'meter', 'stopped', 'communicating', 'inverters', 'producing', 'communicating', 'created', 'sean', 'mccormick', 'data', 'communication', 'system', 'outagefiber', 'spares', 'damaged', 'fiber', 'repaired', 'communication', 'meter', 'restored', 'techdispatched']","[(4, 2), (5, 1), (11, 1), (15, 1), (16, 1), (17, 1), (23, 1), (25, 1), (26, 1), (57, 1), (146, 1), (148, 1), (201, 1), (204, 1), (207, 1), (208, 1), (216, 2), (217, 1), (223, 2), (263, 1), (299, 1), (595, 1), (629, 1), (745, 1), (746, 1)]"
C3S187,WO-0229840,Completed,Corrective,2018-10-31 08:45:00,2018-10-31 12:00:00,Lotus --- Inverter A --- forced outage. inv failed to start this morning. weg gui says inv is asleep and there is an error in web post. inv will not let me log into it to clear error or reset remotely. 0000 - Unknown,"iv was ""sleeping"" when I arrived. a simple power cycle resumed production. TechDispatched: Yes",,No,High,2018-10-31 08:45:00:00,2018-10-31 12:00:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.0,0000 - Unknown. ,OE-12053782,NC,2014-12-04,"Lotus --- Inverter A --- forced outage. inv failed to start this morning. weg gui says inv is asleep and there is an error in web post. inv will not let me log into it to clear error or reset remotely. 0000 - Unknowniv was ""sleeping"" when I arrived. a simple power cycle resumed production. TechDispatched: Yes",lotus inverter forced outage inv failed start morning weg gui says inv asleep error web post inv let log clear error reset remotely unknowniv sleeping arrived simple power cycle resumed production techdispatched yes,"['lotus', 'inverter', 'forced', 'outage', 'inv', 'failed', 'start', 'morning', 'weg', 'gui', 'says', 'inv', 'asleep', 'error', 'web', 'post', 'inv', 'let', 'log', 'clear', 'error', 'reset', 'remotely', 'unknowniv', 'sleeping', 'arrived', 'simple', 'power', 'cycle', 'resumed', 'production', 'techdispatched', 'yes']","[(8, 1), (10, 1), (15, 1), (17, 1), (26, 1), (108, 1), (135, 2), (151, 3), (197, 1), (200, 1), (227, 1), (234, 1), (242, 1), (243, 1), (381, 1), (394, 1), (423, 1), (493, 1), (515, 1), (520, 1), (612, 1), (703, 1), (747, 1), (748, 1), (749, 1), (750, 1), (751, 1), (752, 1), (753, 1), (754, 1)]"
C3S65,WO-0251245,Completed,Corrective,2019-02-25 12:00:00,2019-02-25 12:50:00,IS-46 - Inverter W-B7-2 - Comms outage Canceled OE deleted in batch process: OE-18461046. Inverter W-B7-2 went offline @ 1200. **update 2/25 - reprioritized to normal and changed to Comms issue. onsite production confirmed by Dave Hunt. 017 - Controller,2/25: Talked to C4. They have deleted the original OE. It was just a comms reset.. TechDispatched: Yes,,No,Normal,2019-02-25 12:00:00:00,2019-02-25 12:50:00:00,C3b,Inverter,05 - Refit(Reset),"Failure Class 9 - equipment off-line, no loss of production",Communications,,,1.52,017 - Controller. ,,NC,2016-12-15,IS-46 - Inverter W-B7-2 - Comms outage Canceled OE deleted in batch process: OE-18461046. Inverter W-B7-2 went offline @ 1200. **update 2/25 - reprioritized to normal and changed to Comms issue. onsite production confirmed by Dave Hunt. 017 - Controller2/25: Talked to C4. They have deleted the original OE. It was just a comms reset.. TechDispatched: Yes,inverter w b comms outage canceled oe deleted batch process oe inverter w b went offline update reprioritized normal changed comms issue onsite production confirmed dave hunt controller talked c deleted original oe comms reset techdispatched yes,"['inverter', 'w', 'b', 'comms', 'outage', 'canceled', 'oe', 'deleted', 'batch', 'process', 'oe', 'inverter', 'w', 'b', 'went', 'offline', 'update', 'reprioritized', 'normal', 'changed', 'comms', 'issue', 'onsite', 'production', 'confirmed', 'dave', 'hunt', 'controller', 'talked', 'c', 'deleted', 'original', 'oe', 'comms', 'reset', 'techdispatched', 'yes']","[(3, 1), (10, 2), (12, 1), (13, 1), (15, 1), (17, 1), (26, 1), (61, 1), (68, 2), (132, 3), (161, 2), (197, 1), (233, 1), (242, 1), (320, 1), (321, 1), (323, 2), (330, 3), (333, 1), (339, 1), (385, 1), (409, 1), (412, 1), (419, 1), (432, 1), (540, 1), (755, 1), (756, 1), (757, 1)]"
C4S51,02614-INVT-OUT-531,Closed,Corrective,2018-02-02 10:00:00,2018-04-11 10:00:00,"Inverter is displaying ""low light"" alert and producing periodically.",Inverter Replaced. Replacement Scheduled 4/11/18. RMA 18102 created.,5075.52,,,2018-02-02 10:00:00,2018-04-11 10:00:00,C4,Inverter,,String Inverter Outage,Underperformance,,,,,,RI,2016-10-10,"Inverter is displaying ""low light"" alert and producing periodically.Inverter Replaced. Replacement Scheduled 4/11/18. RMA 18102 created.",inverter displaying low light alert producing periodically inverter replaced replacement scheduled rma created,"['inverter', 'displaying', 'low', 'light', 'alert', 'producing', 'periodically', 'inverter', 'replaced', 'replacement', 'scheduled', 'rma', 'created']","[(10, 2), (16, 1), (111, 1), (201, 1), (202, 1), (205, 1), (362, 1), (496, 1), (539, 1), (714, 1), (758, 1), (759, 1)]"
C3S214,WO-1069047,Completed,Corrective,10/6/2019 8:30 AM,10/7/2019 10:15 AM,IS-64 - Inverter A - Forced Outage. Inverter A offline at 8:45AM EST on 10/6. C4 does not have access to Eaton inverters at this time.. 019 - Unplanned outage/derate,Low coolant pressure fault. Serviced coolant system. Inverter came back online. Verified production with C4.,,,Critical,2019-10-06 08:30:00,2019-10-07 10:15:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,3.68,019 - Unplanned outage/derate,OE-3320885,NC,2015-12-10,IS-64 - Inverter A - Forced Outage. Inverter A offline at 8:45AM EST on 10/6. C4 does not have access to Eaton inverters at this time.. 019 - Unplanned outage/derateLow coolant pressure fault. Serviced coolant system. Inverter came back online. Verified production with C4.,inverter forced outage inverter offline est c access eaton inverters time unplanned outage deratelow coolant pressure fault serviced coolant system inverter came back online verified production c,"['inverter', 'forced', 'outage', 'inverter', 'offline', 'est', 'c', 'access', 'eaton', 'inverters', 'time', 'unplanned', 'outage', 'deratelow', 'coolant', 'pressure', 'fault', 'serviced', 'coolant', 'system', 'inverter', 'came', 'back', 'online', 'verified', 'production', 'c']","[(3, 2), (8, 1), (10, 3), (11, 1), (13, 1), (15, 2), (17, 1), (25, 1), (27, 1), (29, 1), (66, 1), (69, 1), (82, 1), (124, 1), (144, 1), (254, 1), (271, 1), (331, 1), (444, 1), (597, 2), (760, 1), (761, 1)]"
C3S27,WO-00008463,Closed,Corrective Maintenance,2018-01-13 11:15:00,2018-01-15 12:45:00,Inverter 3-2-4 offline.. ,Unknown resolution. Issue appeared to self-resolve. No log entries.. ,,,,2018-01-13 11:15:00,2018-01-15 12:45:00,C3a,Central Inverter,Problem Self-Resolved,Production Outage,Production Outage,,,0.0,,,MA,2016-01-13,Inverter 3-2-4 offline.. Unknown resolution. Issue appeared to self-resolve. No log entries.. ,inverter offline unknown resolution issue appeared self resolve log entries,"['inverter', 'offline', 'unknown', 'resolution', 'issue', 'appeared', 'self', 'resolve', 'log', 'entries']","[(10, 1), (12, 1), (13, 1), (20, 1), (160, 1), (228, 1), (612, 1), (762, 1), (763, 1), (764, 1)]"
C3S34,WO-0188750,Cancelled,Corrective,2018-06-20 03:00:00,,Baker Point - Inverter 1.1 - DC zone monitoring offline. All CBs on inverter 1.1 stopped communicating around 0300 ET on 20-Jun. Inverter is still reading total DC power and inverter AC power.. 020 - Data/Communication System Outage,. TechDispatched: No,,No,Normal,2018-06-20 03:00:00:00,,C3b,Inverter,,"Failure Class 10 - equipment not off-line, no loss of production",Underperformance,,,0.0,020 - Data/Communication System Outage. ,,MD,2017-10-16,Baker Point - Inverter 1.1 - DC zone monitoring offline. All CBs on inverter 1.1 stopped communicating around 0300 ET on 20-Jun. Inverter is still reading total DC power and inverter AC power.. 020 - Data/Communication System Outage. TechDispatched: No,baker point inverter dc zone monitoring offline cbs inverter stopped communicating around et jun inverter still reading total dc power inverter ac power data communication system outage techdispatched,"['baker', 'point', 'inverter', 'dc', 'zone', 'monitoring', 'offline', 'cbs', 'inverter', 'stopped', 'communicating', 'around', 'et', 'jun', 'inverter', 'still', 'reading', 'total', 'dc', 'power', 'inverter', 'ac', 'power', 'data', 'communication', 'system', 'outage', 'techdispatched']","[(4, 1), (10, 4), (13, 1), (15, 1), (23, 1), (25, 1), (26, 1), (42, 2), (65, 1), (108, 2), (216, 1), (217, 1), (342, 1), (352, 1), (473, 1), (502, 1), (547, 1), (560, 1), (688, 1), (765, 1), (766, 1), (767, 1), (768, 1)]"
C3S202,WO-1074675,Completed,Corrective,2/22/2020 7:30 AM,2/24/2020 1:15 PM,"Mt. Olive - Inverter B - Forced Outage. Inverter B tripped offline during startup on 2/22. C4 cannot CURRENTLY connect to any of the inverters at this site, but normally we can. PF does shows 2 faults on the inverter under 01 and 04 Fault. Dispatch required.. 019 - Unplanned outage/derate",Inverter was in fault state. Visually inspected inverter found no defects. Power cycled inverter and it began normal operation. Verified production with C4.,,,High,2020-02-22 07:30:00,2020-02-24 13:15:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,6.73,019 - Unplanned outage/derate,OE-5167302,NC,2015-05-19,"Mt. Olive - Inverter B - Forced Outage. Inverter B tripped offline during startup on 2/22. C4 cannot CURRENTLY connect to any of the inverters at this site, but normally we can. PF does shows 2 faults on the inverter under 01 and 04 Fault. Dispatch required.. 019 - Unplanned outage/derateInverter was in fault state. Visually inspected inverter found no defects. Power cycled inverter and it began normal operation. Verified production with C4.",mt olive inverter b forced outage inverter b tripped offline startup c currently connect inverters site normally pf shows faults inverter fault dispatch required unplanned outage derateinverter fault state visually inspected inverter found defects power cycled inverter began normal operation verified production c,"['mt', 'olive', 'inverter', 'b', 'forced', 'outage', 'inverter', 'b', 'tripped', 'offline', 'startup', 'c', 'currently', 'connect', 'inverters', 'site', 'normally', 'pf', 'shows', 'faults', 'inverter', 'fault', 'dispatch', 'required', 'unplanned', 'outage', 'derateinverter', 'fault', 'state', 'visually', 'inspected', 'inverter', 'found', 'defects', 'power', 'cycled', 'inverter', 'began', 'normal', 'operation', 'verified', 'production', 'c']","[(3, 2), (8, 1), (10, 5), (11, 1), (13, 1), (15, 2), (17, 1), (29, 1), (56, 1), (68, 2), (84, 1), (108, 1), (122, 1), (124, 1), (134, 1), (156, 1), (203, 1), (231, 1), (239, 1), (271, 2), (281, 1), (370, 1), (384, 1), (389, 1), (443, 1), (445, 1), (458, 1), (540, 1), (657, 1), (769, 1), (770, 1), (771, 1), (772, 1), (773, 1), (774, 1)]"
C3S66,WO-0230396,Completed,Corrective,2018-11-03 00:00:00,2018-11-05 09:10:00,IS-46 - Inverter W-A2-2 - Forced Outage. Inverter W-A2-2 faulted on 11-2-08 after 6pm once the plant was offline. Inverter did not start up with the rest of the plant on 11-3-18. 019 - Unplanned outage/derate,"W-A-2-2 Upon arriving found inverter in fault mode, checked HMI, it was a blank screen, performed hard reset, inverter is running and producing, called C-4, talked with Ben he is seeing it running and producing. Went off at 11/3/18 about 8:00AM Back on at 11/5/18 at 9:08AM. Estimated loss of production 49 hrs. and 8 minutes.. TechDispatched: Yes",,No,High,2018-11-03 00:00:00:00,2018-11-05 09:10:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.35,019 - Unplanned outage/derate. ,OE-12129756,NC,2016-12-15,"IS-46 - Inverter W-A2-2 - Forced Outage. Inverter W-A2-2 faulted on 11-2-08 after 6pm once the plant was offline. Inverter did not start up with the rest of the plant on 11-3-18. 019 - Unplanned outage/derateW-A-2-2 Upon arriving found inverter in fault mode, checked HMI, it was a blank screen, performed hard reset, inverter is running and producing, called C-4, talked with Ben he is seeing it running and producing. Went off at 11/3/18 about 8:00AM Back on at 11/5/18 at 9:08AM. Estimated loss of production 49 hrs. and 8 minutes.. TechDispatched: Yes",inverter w forced outage inverter w faulted pm plant offline inverter start rest plant unplanned outage deratew upon arriving found inverter fault mode checked hmi blank screen performed hard reset inverter running producing called c talked ben seeing running producing went back estimated loss production hrs minutes techdispatched yes,"['inverter', 'w', 'forced', 'outage', 'inverter', 'w', 'faulted', 'pm', 'plant', 'offline', 'inverter', 'start', 'rest', 'plant', 'unplanned', 'outage', 'deratew', 'upon', 'arriving', 'found', 'inverter', 'fault', 'mode', 'checked', 'hmi', 'blank', 'screen', 'performed', 'hard', 'reset', 'inverter', 'running', 'producing', 'called', 'c', 'talked', 'ben', 'seeing', 'running', 'producing', 'went', 'back', 'estimated', 'loss', 'production', 'hrs', 'minutes', 'techdispatched', 'yes']","[(3, 1), (8, 1), (10, 5), (13, 1), (15, 2), (16, 2), (17, 1), (26, 1), (29, 1), (45, 1), (52, 1), (62, 1), (69, 1), (73, 1), (84, 1), (113, 1), (152, 1), (161, 2), (197, 1), (237, 1), (242, 1), (271, 1), (289, 1), (295, 1), (339, 1), (394, 1), (407, 1), (408, 1), (416, 1), (417, 1), (418, 1), (428, 2), (432, 1), (557, 1), (592, 2), (696, 1), (713, 1), (775, 1), (776, 1), (777, 1)]"
