randid,WONumber,WOStatus,WOType,Date_EventStart,Date_EventEnd,GeneralDesc,CompletionDesc,ProductionImpact_kWh,WarrantyClaim,Priority,Date_EventStart_Consistent,Date_EventEnd_Consistent,Dataset,Asset,CompletionActivity,FailureCategories,ImpactLevel,WarrantyType,InsuranceClaim,LaborEffort_Hrs,Cause,OpEventID,states,Commissioning_Date,FullDesc,FullDescCleaned,FullDescTokenized,FullDescEmbeds
C3S385,WO-0265970,Ready to Schedule,Corrective,2019-04-20,2019-05-12,North Gainesville - Inverter 2.1 - Communications System Outage. Inverter 2.1 lost comms at 215PM. C4 verified production via some meter math. C4 cannot remote into this SMA 800 CP-US inverter at this time.. 020 - Data/Communication System Outage,. TechDispatched: Yes,,No,Normal,2019-04-20 09:00:00,2019-05-12 17:00:00,C3b,Inverter,,Failure Class 3 - single inverter off-line,Underperformance,,,3.99,020 - Data/Communication System Outage. ,,TX,2018-01-23,North Gainesville - Inverter 2.1 - Communications System Outage. Inverter 2.1 lost comms at 215PM. C4 verified production via some meter math. C4 cannot remote into this SMA 800 CP-US inverter at this time.. 020 - Data/Communication System Outage. TechDispatched: Yes,north gainesville inverter communications system outage inverter lost comms pm c verified production via meter math c remote sma cp us inverter time data communication system outage techdispatched yes,"['north', 'gainesville', 'inverter', 'communications', 'system', 'outage', 'inverter', 'lost', 'comms', 'pm', 'c', 'verified', 'production', 'via', 'meter', 'math', 'c', 'remote', 'sma', 'cp', 'us', 'inverter', 'time', 'data', 'communication', 'system', 'outage', 'techdispatched', 'yes']","[(3, 2), (5, 1), (10, 3), (15, 2), (17, 1), (25, 2), (26, 1), (27, 1), (52, 1), (109, 1), (124, 1), (132, 1), (197, 1), (216, 1), (217, 1), (223, 1), (328, 1), (517, 1), (519, 1), (591, 1), (716, 1), (778, 1), (779, 1), (780, 1)]"
C3S49,WO-1068512,Completed,Corrective,7/7/2019 8:00 AM,7/10/2019 10:10 AM,Carpenters Union- Inverter 1_1_9- Forced outage. Inverter 1_1_9 dropped offline soon after production began on 7/7/2019. C4 is unable to find a cause for this through the inverter GUI.A screenshot of the inverter web GUI's event page is attached.. 019 - Unplanned outage/derate,Power cycle unit and reset,,,Normal,2019-07-07 08:00:00,2019-07-10 10:10:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate,OE-0492700,MN,2018-12-01,Carpenters Union- Inverter 1_1_9- Forced outage. Inverter 1_1_9 dropped offline soon after production began on 7/7/2019. C4 is unable to find a cause for this through the inverter GUI.A screenshot of the inverter web GUI's event page is attached.. 019 - Unplanned outage/deratePower cycle unit and reset,carpenters union inverter forced outage inverter dropped offline soon production began c unable find cause inverter gui screenshot inverter web gui event page attached unplanned outage deratepower cycle unit reset,"['carpenters', 'union', 'inverter', 'forced', 'outage', 'inverter', 'dropped', 'offline', 'soon', 'production', 'began', 'c', 'unable', 'find', 'cause', 'inverter', 'gui', 'screenshot', 'inverter', 'web', 'gui', 'event', 'page', 'attached', 'unplanned', 'outage', 'deratepower', 'cycle', 'unit', 'reset']","[(3, 1), (8, 1), (10, 4), (13, 1), (15, 2), (17, 1), (28, 1), (29, 1), (231, 1), (234, 1), (242, 1), (252, 1), (454, 1), (489, 1), (515, 2), (520, 1), (523, 1), (544, 1), (653, 1), (781, 1), (782, 1), (783, 1), (784, 1), (785, 1), (786, 1)]"
C3S50,WO-0247762,Completed,Corrective,2019-02-06,2019-04-21,Seneca - String inv 1.2.5 - forced outage. Seneca - String inv 1.2.5 - forced outage - all other strings produced about 5 kw - could be snow cover. 023 - Snow,The site had snow throughout February. Closed this out as site has come on as snowmelt occurred.. TechDispatched: No,,No,Normal,2019-02-06 09:00:00,2019-04-21 17:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 6 - string(s) off-line,Underperformance,,,0.0,023 - Snow. ,,MN,2018-08-31,Seneca - String inv 1.2.5 - forced outage. Seneca - String inv 1.2.5 - forced outage - all other strings produced about 5 kw - could be snow cover. 023 - SnowThe site had snow throughout February. Closed this out as site has come on as snowmelt occurred.. TechDispatched: No,seneca string inv forced outage seneca string inv forced outage strings produced kw could snow cover snowthe site snow throughout february closed site come snowmelt occurred techdispatched,"['seneca', 'string', 'inv', 'forced', 'outage', 'seneca', 'string', 'inv', 'forced', 'outage', 'strings', 'produced', 'kw', 'could', 'snow', 'cover', 'snowthe', 'site', 'snow', 'throughout', 'february', 'closed', 'site', 'come', 'snowmelt', 'occurred', 'techdispatched']","[(8, 2), (15, 2), (24, 2), (26, 1), (56, 2), (74, 1), (131, 1), (151, 2), (154, 1), (395, 1), (549, 1), (787, 1), (788, 1), (789, 1), (790, 1), (791, 2), (792, 2), (793, 1), (794, 1), (795, 1)]"
C2S115,17_015054,Closed,Corrective,2017-05-28 11:30:00,2017-05-28 13:35:00,Inverter offline due to hardware malfunction,Power Cycle. Hardware Replaced: ,4244.0,No,,2017-05-28 11:30:00,2017-05-28 13:35:00,C2,Inverter,Power Cycle,Hardware Malfunction,Full,,,,,,CA,2016-12-20,Inverter offline due to hardware malfunctionPower Cycle. Hardware Replaced: ,inverter offline due hardware malfunctionpower cycle hardware replaced,"['inverter', 'offline', 'due', 'hardware', 'malfunctionpower', 'cycle', 'hardware', 'replaced']","[(10, 1), (13, 1), (111, 1), (176, 2), (234, 1), (341, 1), (796, 1)]"
C3S51,WO-1072593,Completed,Corrective,12/30/2019 12:45 PM,12/31/2019 9:40 AM,Theis - Site - Low Production (Snow). 12/30/19 Theis is online and minimally producing due to snow in the area. Issue should self resolve when snow melts. Site visit not required.. 023 - Snow,site is online,,,Critical,2019-12-31 00:45:00,2019-12-31 09:40:00,C3c,Inverter,14 - Self Resolved,Failure Class 8 - equipment derate,Underperformance,,,0.0,023 - Snow,OE-4716859,MN,2018-12-31,Theis - Site - Low Production (Snow). 12/30/19 Theis is online and minimally producing due to snow in the area. Issue should self resolve when snow melts. Site visit not required.. 023 - Snowsite is online,theis site low production snow theis online minimally producing due snow area issue self resolve snow melts site visit required snowsite online,"['theis', 'site', 'low', 'production', 'snow', 'theis', 'online', 'minimally', 'producing', 'due', 'snow', 'area', 'issue', 'self', 'resolve', 'snow', 'melts', 'site', 'visit', 'required', 'snowsite', 'online']","[(12, 1), (16, 1), (17, 1), (20, 1), (56, 2), (144, 2), (205, 1), (228, 1), (249, 1), (341, 1), (389, 1), (399, 1), (553, 2), (792, 3), (797, 1), (798, 1), (799, 1)]"
C2S86,18_027905,Closed,Corrective,2018-02-11 15:00:00,2018-02-19 10:40:00,Inverter down with DC undervolt fault,Power Cycle. Hardware Replaced: ,5639.0,No,,2018-02-11 15:00:00,2018-02-19 10:40:00,C2,Inverter,Power Cycle,Unknown,Full,,,,,,MA,2010-07-08,Inverter down with DC undervolt faultPower Cycle. Hardware Replaced: ,inverter dc undervolt faultpower cycle hardware replaced,"['inverter', 'dc', 'undervolt', 'faultpower', 'cycle', 'hardware', 'replaced']","[(10, 1), (42, 1), (111, 1), (176, 1), (234, 1), (531, 1), (800, 1)]"
C3S16,WO-0222967,Completed,Corrective,2018-09-25 12:00:00,2018-09-28 11:40:00,Glynn --- inverter 4B --- forced outage Canceled OE deleted in batch process: OE-11093294. inv 4B is showing 0 production in both PF and Also. 019 - Unplanned outage/derate,"Ground fault was found to be the cause of the outage. Reset GFCI breaker, this has been a repetitive problem with this unit. We have surveyed the field as see no visual cause in source wire in array. Will continue to monitor closely. completed 9/28/18 - verified production via C4.. TechDispatched: No",,No,High,2018-09-25 12:00:00:00,2018-09-28 11:40:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,GA,2016-12-22,"Glynn --- inverter 4B --- forced outage Canceled OE deleted in batch process: OE-11093294. inv 4B is showing 0 production in both PF and Also. 019 - Unplanned outage/derateGround fault was found to be the cause of the outage. Reset GFCI breaker, this has been a repetitive problem with this unit. We have surveyed the field as see no visual cause in source wire in array. Will continue to monitor closely. completed 9/28/18 - verified production via C4.. TechDispatched: No",glynn inverter b forced outage canceled oe deleted batch process oe inv b showing production pf also unplanned outage derateground fault found cause outage reset gfci breaker repetitive problem unit surveyed field see visual cause source wire array continue monitor closely completed verified production via c techdispatched,"['glynn', 'inverter', 'b', 'forced', 'outage', 'canceled', 'oe', 'deleted', 'batch', 'process', 'oe', 'inv', 'b', 'showing', 'production', 'pf', 'also', 'unplanned', 'outage', 'derateground', 'fault', 'found', 'cause', 'outage', 'reset', 'gfci', 'breaker', 'repetitive', 'problem', 'unit', 'surveyed', 'field', 'see', 'visual', 'cause', 'source', 'wire', 'array', 'continue', 'monitor', 'closely', 'completed', 'verified', 'production', 'via', 'c', 'techdispatched']","[(3, 1), (8, 1), (10, 1), (15, 3), (17, 2), (26, 1), (29, 1), (46, 1), (68, 2), (70, 1), (84, 1), (98, 1), (114, 1), (124, 1), (151, 1), (172, 1), (226, 1), (242, 1), (250, 1), (271, 1), (305, 1), (320, 1), (321, 1), (323, 1), (330, 2), (333, 1), (445, 1), (490, 1), (519, 1), (544, 1), (608, 1), (782, 2), (801, 1), (802, 1), (803, 1), (804, 1), (805, 1), (806, 1), (807, 1), (808, 1), (809, 1)]"
C3S65,WO-1055757,Completed,Corrective,8/18/2019 12:05 PM,8/19/2019 7:50 AM,IS-46 - W-C1-2 - Forced Outage. Inverter W-C1-2 tripped on and offline since 11:14 AM EST. Inverter remains in Disconnected status. C4 does not remotely access inverters at IS-46. Site visit required. 019 - Unplanned outage/derate,"W/O 8/19/19 W/O#0294885 W-C1-2 upon arriving found inverter in Fault mode, HMI had Only Emergency Stop, performed C-B37 soft reset, inverter running and producing, called C-4, talked with Patrick, he sees it running and producing. Inverter off 8/18/19 at11:14 Inverter back on 8/19/19 at 07:54 Loss of production was 10 hours and 54 minutes",,,High,2019-08-19 00:05:00,2019-08-19 07:50:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.67,019 - Unplanned outage/derate,OE-1027721,NC,2016-12-15,"IS-46 - W-C1-2 - Forced Outage. Inverter W-C1-2 tripped on and offline since 11:14 AM EST. Inverter remains in Disconnected status. C4 does not remotely access inverters at IS-46. Site visit required. 019 - Unplanned outage/derateW/O 8/19/19 W/O#0294885 W-C1-2 upon arriving found inverter in Fault mode, HMI had Only Emergency Stop, performed C-B37 soft reset, inverter running and producing, called C-4, talked with Patrick, he sees it running and producing. Inverter off 8/18/19 at11:14 Inverter back on 8/19/19 at 07:54 Loss of production was 10 hours and 54 minutes",w c forced outage inverter w c tripped offline since est inverter remains disconnected status c remotely access inverters site visit required unplanned outage deratew w w c upon arriving found inverter fault mode hmi emergency stop performed c b soft reset inverter running producing called c talked patrick sees running producing inverter inverter back loss production hours minutes,"['w', 'c', 'forced', 'outage', 'inverter', 'w', 'c', 'tripped', 'offline', 'since', 'est', 'inverter', 'remains', 'disconnected', 'status', 'c', 'remotely', 'access', 'inverters', 'site', 'visit', 'required', 'unplanned', 'outage', 'deratew', 'w', 'w', 'c', 'upon', 'arriving', 'found', 'inverter', 'fault', 'mode', 'hmi', 'emergency', 'stop', 'performed', 'c', 'b', 'soft', 'reset', 'inverter', 'running', 'producing', 'called', 'c', 'talked', 'patrick', 'sees', 'running', 'producing', 'inverter', 'inverter', 'back', 'loss', 'production', 'hours', 'minutes']","[(3, 6), (8, 1), (10, 6), (11, 1), (13, 1), (15, 2), (16, 2), (17, 1), (22, 1), (29, 1), (56, 1), (62, 1), (66, 1), (68, 1), (69, 1), (84, 1), (122, 1), (152, 1), (161, 4), (227, 1), (237, 1), (242, 1), (271, 1), (289, 1), (295, 1), (372, 1), (389, 1), (399, 1), (407, 1), (408, 1), (414, 1), (417, 1), (428, 2), (430, 1), (432, 1), (444, 1), (529, 1), (650, 1), (776, 1), (810, 1), (811, 1), (812, 1), (813, 1)]"
C3S159,WO-1058254,Completed,Corrective,9/2/2019 3:25 PM,,"Arthur - Site - Forced Outage. Site tripped offline due to undervoltage on B phase at 3:15PM EST on 9/2. Good utility voltage present, C4 to attempt to shut breaker remotely. Battery Problem light still lit on front panel display. SEL event file attached.. 019 - Unplanned outage/derate",. C4 was able to successfully close in site remotely,,,Critical,2019-09-02 15:25:00,2019-09-02 17:00:00,C3c,Inverter,13 - Remote Reset,Failure Class 1 - entire Plant off-line,Production Outage,,,0.0,019 - Unplanned outage/derate,OE-1427357,NC,2018-06-29,"Arthur - Site - Forced Outage. Site tripped offline due to undervoltage on B phase at 3:15PM EST on 9/2. Good utility voltage present, C4 to attempt to shut breaker remotely. Battery Problem light still lit on front panel display. SEL event file attached.. 019 - Unplanned outage/derate. C4 was able to successfully close in site remotely",arthur site forced outage site tripped offline due undervoltage b phase pm est good utility voltage present c attempt shut breaker remotely battery problem light still lit front panel display sel event file attached unplanned outage derate c able successfully close site remotely,"['arthur', 'site', 'forced', 'outage', 'site', 'tripped', 'offline', 'due', 'undervoltage', 'b', 'phase', 'pm', 'est', 'good', 'utility', 'voltage', 'present', 'c', 'attempt', 'shut', 'breaker', 'remotely', 'battery', 'problem', 'light', 'still', 'lit', 'front', 'panel', 'display', 'sel', 'event', 'file', 'attached', 'unplanned', 'outage', 'derate', 'c', 'able', 'successfully', 'close', 'site', 'remotely']","[(0, 1), (3, 2), (8, 1), (13, 1), (15, 2), (29, 1), (52, 1), (56, 3), (63, 1), (68, 1), (70, 1), (81, 1), (85, 1), (86, 1), (104, 1), (122, 1), (184, 1), (226, 1), (227, 2), (252, 1), (341, 1), (444, 1), (454, 1), (473, 1), (511, 1), (539, 1), (643, 1), (674, 1), (678, 1), (814, 1), (815, 1), (816, 1), (817, 1), (818, 1), (819, 1), (820, 1), (821, 1), (822, 1)]"
C3S128,WO-0245029,Completed,Corrective,2019-01-23 12:40:00,2019-01-23 22:05:00,Currin - Inverter 9 - Communication System Outage. Inverter 9 stopped communicating @ 1240PM on 1/23/19. Production has been verified via meter math.. 020 - Data/Communication System Outage,Self-resolved on 1/24. TechDispatched: Yes,,No,Normal,2019-01-23 12:40:00:00,2019-01-23 22:05:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage. ,OE-14980318,NC,2015-12-31,Currin - Inverter 9 - Communication System Outage. Inverter 9 stopped communicating @ 1240PM on 1/23/19. Production has been verified via meter math.. 020 - Data/Communication System OutageSelf-resolved on 1/24. TechDispatched: Yes,currin inverter communication system outage inverter stopped communicating pm production verified via meter math data communication system outageself resolved techdispatched yes,"['currin', 'inverter', 'communication', 'system', 'outage', 'inverter', 'stopped', 'communicating', 'pm', 'production', 'verified', 'via', 'meter', 'math', 'data', 'communication', 'system', 'outageself', 'resolved', 'techdispatched', 'yes']","[(4, 1), (10, 2), (15, 1), (17, 1), (18, 1), (23, 1), (25, 2), (26, 1), (52, 1), (124, 1), (197, 1), (216, 2), (217, 1), (223, 1), (519, 1), (591, 1), (823, 1), (824, 1)]"
C3S196,WO-0203819,Closed,Corrective,2017-05-02 09:08:00,2017-05-02 10:30:00,WO-00003824 ; Husky ; Inverter 3 has a ground fault and is not producing---Created By; Andrey Kazantsev on: 05/02/2017? ; Fault Code: GF. Inverter 3 has a ground fault and is not producing---Created By; Andrey Kazantsev on: 05/02/2017. 001 - Ground fault,Checked and verified the ground fault fuse was good. Reset the ground fault breaker and restarted the inverter.. TechDispatched: No,,No,Normal,2017-05-02 09:08:00:00,2017-05-02 10:30:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,001 - Ground fault. ,,NC,2016-12-29,WO-00003824 ; Husky ; Inverter 3 has a ground fault and is not producing---Created By; Andrey Kazantsev on: 05/02/2017? ; Fault Code: GF. Inverter 3 has a ground fault and is not producing---Created By; Andrey Kazantsev on: 05/02/2017. 001 - Ground faultChecked and verified the ground fault fuse was good. Reset the ground fault breaker and restarted the inverter.. TechDispatched: No,wo husky inverter ground fault producing created andrey kazantsev fault code gf inverter ground fault producing created andrey kazantsev ground faultchecked verified ground fault fuse good reset ground fault breaker restarted inverter techdispatched,"['wo', 'husky', 'inverter', 'ground', 'fault', 'producing', 'created', 'andrey', 'kazantsev', 'fault', 'code', 'gf', 'inverter', 'ground', 'fault', 'producing', 'created', 'andrey', 'kazantsev', 'ground', 'faultchecked', 'verified', 'ground', 'fault', 'fuse', 'good', 'reset', 'ground', 'fault', 'breaker', 'restarted', 'inverter', 'techdispatched']","[(10, 3), (16, 2), (26, 1), (70, 1), (86, 1), (124, 1), (148, 1), (201, 2), (242, 1), (271, 5), (272, 1), (276, 5), (450, 1), (476, 1), (672, 1), (825, 2), (826, 1), (827, 1), (828, 2)]"
C2S6,16_001615,Closed,Corrective,2016-04-01 10:55:00,2016-04-11 15:35:00,Inverter showing reduced production due to incorrectly set  AC limits,Software/Firmware Adjustment. Hardware Replaced: ,810.0,No,,2016-04-01 10:55:00,2016-04-11 15:35:00,C2,Inverter,Software/Firmware Adjustment,Software Problem,Partial,,,,,,CA,2014-12-19,Inverter showing reduced production due to incorrectly set  AC limitsSoftware/Firmware Adjustment. Hardware Replaced: ,inverter showing reduced production due incorrectly set ac limitssoftware firmware adjustment hardware replaced,"['inverter', 'showing', 'reduced', 'production', 'due', 'incorrectly', 'set', 'ac', 'limitssoftware', 'firmware', 'adjustment', 'hardware', 'replaced']","[(10, 1), (17, 1), (65, 1), (111, 1), (176, 1), (341, 1), (357, 1), (400, 1), (490, 1), (621, 1), (829, 1), (830, 1), (831, 1)]"
C3S264,WO-1066968,Completed,Corrective,,,IS 35 - Inverter 2 - Forced outage. 14-Aug tech found inverter 2 off - w/ a bad Comm board - started ticket w/ manufacture - site is not communicating in Das at this time. 019 - Unplanned outage/derate,Worked with Solectria technician to replace core. Also discovered the #7 kilovac is bad and needs replaced. That will be covered under a separate WO. The inverter will operate at 7/8th's production until the kilovac is replaced.,,,High,2019-08-14 09:00:00,2019-08-28 17:00:00,C3c,Inverter,11 - Combination,Failure Class 3 - single inverter off-line,Underperformance,,,4.91,019 - Unplanned outage/derate,,NC,2017-02-21,IS 35 - Inverter 2 - Forced outage. 14-Aug tech found inverter 2 off - w/ a bad Comm board - started ticket w/ manufacture - site is not communicating in Das at this time. 019 - Unplanned outage/derateWorked with Solectria technician to replace core. Also discovered the #7 kilovac is bad and needs replaced. That will be covered under a separate WO. The inverter will operate at 7/8th's production until the kilovac is replaced.,inverter forced outage aug tech found inverter w bad comm board started ticket w manufacture site communicating das time unplanned outage derateworked solectria technician replace core also discovered kilovac bad needs replaced covered separate wo inverter operate th production kilovac replaced,"['inverter', 'forced', 'outage', 'aug', 'tech', 'found', 'inverter', 'w', 'bad', 'comm', 'board', 'started', 'ticket', 'w', 'manufacture', 'site', 'communicating', 'das', 'time', 'unplanned', 'outage', 'derateworked', 'solectria', 'technician', 'replace', 'core', 'also', 'discovered', 'kilovac', 'bad', 'needs', 'replaced', 'covered', 'separate', 'wo', 'inverter', 'operate', 'th', 'production', 'kilovac', 'replaced']","[(4, 1), (8, 1), (10, 3), (15, 2), (17, 1), (27, 1), (29, 1), (56, 1), (84, 1), (111, 2), (148, 1), (161, 2), (163, 2), (188, 1), (215, 1), (264, 1), (358, 1), (386, 1), (393, 1), (429, 1), (564, 1), (594, 1), (608, 1), (715, 1), (739, 1), (832, 1), (833, 1), (834, 1), (835, 1), (836, 2), (837, 1), (838, 1), (839, 1), (840, 1)]"
C3S172,WO-00011060,Closed,Corrective Maintenance,2018-05-11 08:45:00,2018-05-12 07:00:00,Bizzell Church 2 Inverter mod 1.5 is offline. Loss of production verified through the site meter. Screenshot is attached to WO.. ,Mod started morning of 05/12/18. Appears to have self-resolved. ,,,,2018-05-11 08:45:00,2018-05-12 07:00:00,C3a,Central Inverter,Problem Self-Resolved,Production Outage,Production Outage,,,0.0,,,NC,2017-08-01,Bizzell Church 2 Inverter mod 1.5 is offline. Loss of production verified through the site meter. Screenshot is attached to WO.. Mod started morning of 05/12/18. Appears to have self-resolved. ,bizzell church inverter mod offline loss production verified site meter screenshot attached wo mod started morning appears self resolved,"['bizzell', 'church', 'inverter', 'mod', 'offline', 'loss', 'production', 'verified', 'site', 'meter', 'screenshot', 'attached', 'wo', 'mod', 'started', 'morning', 'appears', 'self', 'resolved']","[(10, 1), (13, 1), (17, 1), (18, 1), (20, 1), (51, 2), (56, 1), (124, 1), (148, 1), (223, 1), (237, 1), (252, 1), (381, 1), (429, 1), (489, 1), (701, 1), (841, 1), (842, 1)]"
C3S166,WO-0200370,Closed,Corrective,2018-05-05 12:00:00,2018-05-06 12:30:00,WO-00010882 ; BG Stewart ; Central Inverter - Production Outage ;. Inverter 4 stopped producing at 0955 this morning and never came back up. Logging in to the inverter shows the 3502 error. Ground Fault Detected.---Created By; Desmond Adams on: 05/05/2018. 001 - Ground fault,Verified no active fault condition on the inverter. Reset the GFDI and the inverter came back online with no further issues.. TechDispatched: No,,No,Normal,2018-05-05 12:00:00:00,2018-05-06 12:30:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,001 - Ground fault. ,,NC,2015-12-02,WO-00010882 ; BG Stewart ; Central Inverter - Production Outage ;. Inverter 4 stopped producing at 0955 this morning and never came back up. Logging in to the inverter shows the 3502 error. Ground Fault Detected.---Created By; Desmond Adams on: 05/05/2018. 001 - Ground faultVerified no active fault condition on the inverter. Reset the GFDI and the inverter came back online with no further issues.. TechDispatched: No,wo bg stewart central inverter production outage inverter stopped producing morning never came back logging inverter shows error ground fault detected created desmond adams ground faultverified active fault condition inverter reset gfdi inverter came back online issues techdispatched,"['wo', 'bg', 'stewart', 'central', 'inverter', 'production', 'outage', 'inverter', 'stopped', 'producing', 'morning', 'never', 'came', 'back', 'logging', 'inverter', 'shows', 'error', 'ground', 'fault', 'detected', 'created', 'desmond', 'adams', 'ground', 'faultverified', 'active', 'fault', 'condition', 'inverter', 'reset', 'gfdi', 'inverter', 'came', 'back', 'online', 'issues', 'techdispatched']","[(10, 5), (15, 1), (16, 1), (17, 1), (23, 1), (26, 1), (69, 2), (91, 1), (135, 1), (144, 1), (148, 1), (156, 1), (199, 1), (201, 1), (242, 1), (254, 2), (271, 2), (276, 2), (344, 1), (381, 1), (463, 1), (843, 1), (844, 1), (845, 1), (846, 1), (847, 1), (848, 1), (849, 1), (850, 1), (851, 1)]"
C3S138,WO-1071425,Completed,Corrective,11/28/2019 7:25 AM,12/1/2019 11:10 AM,"Andrew - Inverter 2 - Forced Outage. 11/28/19 Andrew Inverter 2 did not start this morning. AlsoEnergy doesn't have any alarms or Faults, and the Meter math shows that the Inverter is offline. C4 does not have remote capabilities to access Eaton Inverters. Site visit required.. 019 - Unplanned outage/derate",Reset fault . Inverter RTS,,,Critical,2019-11-28 07:25:00,2019-12-01 11:10:00,C3c,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,2.15,019 - Unplanned outage/derate,OE-4497690,NC,2015-09-21,"Andrew - Inverter 2 - Forced Outage. 11/28/19 Andrew Inverter 2 did not start this morning. AlsoEnergy doesn't have any alarms or Faults, and the Meter math shows that the Inverter is offline. C4 does not have remote capabilities to access Eaton Inverters. Site visit required.. 019 - Unplanned outage/derateReset fault . Inverter RTS",andrew inverter forced outage andrew inverter start morning alsoenergy alarms faults meter math shows inverter offline c remote capabilities access eaton inverters site visit required unplanned outage deratereset fault inverter rts,"['andrew', 'inverter', 'forced', 'outage', 'andrew', 'inverter', 'start', 'morning', 'alsoenergy', 'alarms', 'faults', 'meter', 'math', 'shows', 'inverter', 'offline', 'c', 'remote', 'capabilities', 'access', 'eaton', 'inverters', 'site', 'visit', 'required', 'unplanned', 'outage', 'deratereset', 'fault', 'inverter', 'rts']","[(3, 1), (8, 1), (10, 4), (11, 1), (13, 1), (15, 2), (29, 1), (33, 1), (56, 1), (66, 1), (82, 1), (109, 1), (156, 1), (203, 1), (223, 1), (271, 1), (346, 1), (364, 1), (367, 1), (381, 1), (389, 1), (394, 1), (399, 1), (591, 1), (663, 1), (852, 2)]"
C3S207,WO-0202404,Closed,Corrective,2017-10-30 12:33:00,2017-10-31 13:20:00,"WO-00007278 ; TWE Kinston ; Central Inverter - Production Outage ;. Inverter C not producing, inlet pressure fault.---Created By; Phillip Thomas on: 10/30/2017. 019 - Unplanned outage/derate",The inverter was found reading 20 psi. I charged the coolant system to 30 psi and restarted the inverter with no problems.. TechDispatched: No,,No,Normal,2017-10-30 12:33:00:00,2017-10-31 13:20:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2015-08-24,"WO-00007278 ; TWE Kinston ; Central Inverter - Production Outage ;. Inverter C not producing, inlet pressure fault.---Created By; Phillip Thomas on: 10/30/2017. 019 - Unplanned outage/derateThe inverter was found reading 20 psi. I charged the coolant system to 30 psi and restarted the inverter with no problems.. TechDispatched: No",wo twe kinston central inverter production outage inverter c producing inlet pressure fault created phillip thomas unplanned outage deratethe inverter found reading psi charged coolant system psi restarted inverter problems techdispatched,"['wo', 'twe', 'kinston', 'central', 'inverter', 'production', 'outage', 'inverter', 'c', 'producing', 'inlet', 'pressure', 'fault', 'created', 'phillip', 'thomas', 'unplanned', 'outage', 'deratethe', 'inverter', 'found', 'reading', 'psi', 'charged', 'coolant', 'system', 'psi', 'restarted', 'inverter', 'problems', 'techdispatched']","[(3, 1), (10, 4), (15, 2), (16, 1), (17, 1), (25, 1), (26, 1), (29, 1), (84, 1), (148, 1), (199, 1), (201, 1), (271, 1), (327, 1), (331, 1), (334, 2), (476, 1), (597, 1), (737, 1), (766, 1), (853, 1), (854, 1), (855, 1), (856, 1), (857, 1), (858, 1)]"
C3S219,WO-1054779,Completed,Corrective,7/16/2019 7:15 AM,7/16/2019 12:05 PM,IS-43 - Inverter 8 - Forced outage. Inverter 8 offline with ground fault.. 001 - Ground fault,"Reset, restarted successfully, verified with C4.",,,High,2019-07-16 07:15:00,2019-07-17 00:05:00,C3c,Inverter,11 - Combination,Failure Class 3 - single inverter off-line,Underperformance,,,0.32,001 - Ground fault,OE-0696666,NC,2016-12-30,"IS-43 - Inverter 8 - Forced outage. Inverter 8 offline with ground fault.. 001 - Ground faultReset, restarted successfully, verified with C4.",inverter forced outage inverter offline ground fault ground faultreset restarted successfully verified c,"['inverter', 'forced', 'outage', 'inverter', 'offline', 'ground', 'fault', 'ground', 'faultreset', 'restarted', 'successfully', 'verified', 'c']","[(3, 1), (8, 1), (10, 2), (13, 1), (15, 1), (124, 1), (271, 1), (276, 2), (476, 1), (820, 1), (859, 1)]"
C3S68,WO-0265811,Ready to Schedule,Corrective,2019-04-19 11:55:00,2019-04-27 17:15:00,Stainback - Inverter 8 - Communications System Outage. Inverter 8 stopped communicating at 1200 PM. Production confirmed via meter.. 020 - Data/Communication System Outage,. TechDispatched: No,,Yes,Normal,2019-04-19 11:55:00:00,2019-04-27 17:15:00:00,C3b,Inverter,,Failure Class 3 - single inverter off-line,Underperformance,OEM,,0.0,020 - Data/Communication System Outage. ,OE-22217021,NC,2016-10-03,Stainback - Inverter 8 - Communications System Outage. Inverter 8 stopped communicating at 1200 PM. Production confirmed via meter.. 020 - Data/Communication System Outage. TechDispatched: No,stainback inverter communications system outage inverter stopped communicating pm production confirmed via meter data communication system outage techdispatched,"['stainback', 'inverter', 'communications', 'system', 'outage', 'inverter', 'stopped', 'communicating', 'pm', 'production', 'confirmed', 'via', 'meter', 'data', 'communication', 'system', 'outage', 'techdispatched']","[(4, 1), (5, 1), (10, 2), (15, 2), (17, 1), (23, 1), (25, 2), (26, 1), (52, 1), (216, 1), (217, 1), (223, 1), (233, 1), (519, 1), (677, 1)]"
C4S37,02196-INVT-OUT-1429,Closed,Corrective,2018-11-29 07:00:00,2018-11-29 11:00:00,Inverter 2 tripped offline due to a ground fault.,Inverter restarted. ABB tech is installing new HW this afternoon. Code shown on rack gathering board module state register.,6011.28,,,2018-11-29 07:00:00,2018-11-29 11:00:00,C4,Inverter,,Central Inverter Outage,Underperformance,,,,,,MA,2017-09-29,Inverter 2 tripped offline due to a ground fault.Inverter restarted. ABB tech is installing new HW this afternoon. Code shown on rack gathering board module state register.,inverter tripped offline due ground fault inverter restarted abb tech installing new hw afternoon code shown rack gathering board module state register,"['inverter', 'tripped', 'offline', 'due', 'ground', 'fault', 'inverter', 'restarted', 'abb', 'tech', 'installing', 'new', 'hw', 'afternoon', 'code', 'shown', 'rack', 'gathering', 'board', 'module', 'state', 'register']","[(10, 2), (13, 1), (99, 1), (122, 1), (182, 1), (271, 1), (276, 1), (341, 1), (358, 1), (450, 1), (458, 1), (476, 1), (564, 1), (860, 1), (861, 1), (862, 1), (863, 1), (864, 1), (865, 1), (866, 1), (867, 1)]"
C2S101,15_000490,Closed,Corrective,2015-08-08 11:30:00,2015-08-19 12:45:00,Inverter showing reduced production due DCS issues,"Hardware Replacement. Hardware Replaced: CPT Gigavac Relay,",9550.0,,,2015-08-08 11:30:00,2015-08-19 12:45:00,C2,Inverter,Hardware Replacement,Hardware Failure,Partial,,,,,,CA,2015-07-31,"Inverter showing reduced production due DCS issuesHardware Replacement. Hardware Replaced: CPT Gigavac Relay,",inverter showing reduced production due dcs issueshardware replacement hardware replaced cpt gigavac relay,"['inverter', 'showing', 'reduced', 'production', 'due', 'dcs', 'issueshardware', 'replacement', 'hardware', 'replaced', 'cpt', 'gigavac', 'relay']","[(10, 1), (17, 1), (111, 1), (176, 1), (341, 1), (362, 1), (490, 1), (494, 1), (667, 1), (831, 1), (868, 1), (869, 1), (870, 1)]"
C3S115,WO-0194616,Closed,Corrective,2018-07-06 07:20:00,2018-07-07 09:55:00,Jacob - Inverter 1 - Forced outage. Inverter 1 is offline as of 0635 on 07/06/18.. 013 - Broken,Removed UVR and replaced relay at emergency stop. Tested and confirmed production at inverter upon completion.. TechDispatched: Yes,,No,Critical,2018-07-06 07:20:00:00,2018-07-07 09:55:00:00,C3b,Inverter,02 - Repair,Failure Class 3 - single inverter off-line,Underperformance,,,0.08,013 - Broken. ,OE-8097037,NC,2016-09-12,Jacob - Inverter 1 - Forced outage. Inverter 1 is offline as of 0635 on 07/06/18.. 013 - BrokenRemoved UVR and replaced relay at emergency stop. Tested and confirmed production at inverter upon completion.. TechDispatched: Yes,jacob inverter forced outage inverter offline brokenremoved uvr replaced relay emergency stop tested confirmed production inverter upon completion techdispatched yes,"['jacob', 'inverter', 'forced', 'outage', 'inverter', 'offline', 'brokenremoved', 'uvr', 'replaced', 'relay', 'emergency', 'stop', 'tested', 'confirmed', 'production', 'inverter', 'upon', 'completion', 'techdispatched', 'yes']","[(8, 1), (10, 3), (13, 1), (15, 1), (17, 1), (26, 1), (62, 1), (111, 1), (197, 1), (233, 1), (310, 1), (414, 1), (430, 1), (494, 1), (499, 1), (871, 1), (872, 1), (873, 1)]"
C3S106,WO-0204612,Closed,Corrective,2016-10-17 16:58:00,2017-03-23 11:37:00,WO-00001787 ; Vance ; Prod-ccr-inv3.2-underperforming---Created By; Sean P. McCormick on: 10/17/2016?. Prod-ccr-inv3.2-underperforming---Created By; Sean P. McCormick on: 10/17/2016. 019 - Unplanned outage/derate,225. TechDispatched: No,,No,Normal,2016-10-17 16:58:00:00,2017-03-23 11:37:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2016-01-05,WO-00001787 ; Vance ; Prod-ccr-inv3.2-underperforming---Created By; Sean P. McCormick on: 10/17/2016?. Prod-ccr-inv3.2-underperforming---Created By; Sean P. McCormick on: 10/17/2016. 019 - Unplanned outage/derate225. TechDispatched: No,wo vance prod ccr inv underperforming created sean p mccormick prod ccr inv underperforming created sean p mccormick unplanned outage derate techdispatched,"['wo', 'vance', 'prod', 'ccr', 'inv', 'underperforming', 'created', 'sean', 'p', 'mccormick', 'prod', 'ccr', 'inv', 'underperforming', 'created', 'sean', 'p', 'mccormick', 'unplanned', 'outage', 'derate', 'techdispatched']","[(15, 1), (26, 1), (29, 1), (148, 1), (151, 2), (201, 2), (207, 2), (208, 2), (256, 2), (504, 2), (511, 1), (732, 1), (874, 2), (875, 2)]"
C3S189,WO-0209304,Closed,Corrective,2017-06-29 09:50:00,2017-08-09 14:29:00,"WO-00004726 ; Flash ; Inverter B, SN12866632, DC input and IGBT Cab Fan replacement. Discovered from Inverter WO 4437 Fran?. Inverter B, SN12866632, DC input and IGBT Cab Fan replacement. Discovered from Inverter WO 4437 Frankie I have ordered the fans so please send the replaced parts to: ATTN: Dao Hang, Quality Engineer EATON CORPORATION RETURN MATERIAL DEPARTMENT DRIVES PRODUCT INTEGRITY CENTER 901 SOUTH 12TH STREET WATERTOWN, WI 53094---Created By; Frankie Alford on: 06/29/2017. 013 - Broken","Changed out Fan #3 in inverter and found 2 loose feeder wires. A-1 positive and A-14 Negative. Torqued feeders to correct ft lbs. Inverter came back up and was running with no issues, fan #3 was also running and voltage was 123.4 vac. TechDispatched: No",,No,Normal,2017-06-29 09:50:00:00,2017-08-09 14:29:00:00,C3b,Inverter,01 - Replace,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,013 - Broken. ,,NC,2015-11-11,"WO-00004726 ; Flash ; Inverter B, SN12866632, DC input and IGBT Cab Fan replacement. Discovered from Inverter WO 4437 Fran?. Inverter B, SN12866632, DC input and IGBT Cab Fan replacement. Discovered from Inverter WO 4437 Frankie I have ordered the fans so please send the replaced parts to: ATTN: Dao Hang, Quality Engineer EATON CORPORATION RETURN MATERIAL DEPARTMENT DRIVES PRODUCT INTEGRITY CENTER 901 SOUTH 12TH STREET WATERTOWN, WI 53094---Created By; Frankie Alford on: 06/29/2017. 013 - BrokenChanged out Fan #3 in inverter and found 2 loose feeder wires. A-1 positive and A-14 Negative. Torqued feeders to correct ft lbs. Inverter came back up and was running with no issues, fan #3 was also running and voltage was 123.4 vac. TechDispatched: No",wo flash inverter b sn dc input igbt cab fan replacement discovered inverter wo fran inverter b sn dc input igbt cab fan replacement discovered inverter wo frankie ordered fans please send replaced parts attn dao hang quality engineer eaton corporation return material department drives product integrity center south th street watertown wi created frankie alford brokenchanged fan inverter found loose feeder wires positive negative torqued feeders correct ft lbs inverter came back running issues fan also running voltage vac techdispatched,"['wo', 'flash', 'inverter', 'b', 'sn', 'dc', 'input', 'igbt', 'cab', 'fan', 'replacement', 'discovered', 'inverter', 'wo', 'fran', 'inverter', 'b', 'sn', 'dc', 'input', 'igbt', 'cab', 'fan', 'replacement', 'discovered', 'inverter', 'wo', 'frankie', 'ordered', 'fans', 'please', 'send', 'replaced', 'parts', 'attn', 'dao', 'hang', 'quality', 'engineer', 'eaton', 'corporation', 'return', 'material', 'department', 'drives', 'product', 'integrity', 'center', 'south', 'th', 'street', 'watertown', 'wi', 'created', 'frankie', 'alford', 'brokenchanged', 'fan', 'inverter', 'found', 'loose', 'feeder', 'wires', 'positive', 'negative', 'torqued', 'feeders', 'correct', 'ft', 'lbs', 'inverter', 'came', 'back', 'running', 'issues', 'fan', 'also', 'running', 'voltage', 'vac', 'techdispatched']","[(10, 6), (26, 1), (42, 2), (63, 1), (68, 2), (69, 1), (82, 1), (84, 1), (91, 1), (111, 1), (148, 3), (179, 1), (201, 1), (254, 1), (264, 2), (360, 4), (362, 2), (428, 2), (608, 1), (625, 2), (645, 1), (731, 1), (839, 1), (876, 1), (877, 1), (878, 1), (879, 2), (880, 1), (881, 1), (882, 1), (883, 1), (884, 1), (885, 1), (886, 1), (887, 1), (888, 1), (889, 1), (890, 1), (891, 2), (892, 1), (893, 1), (894, 2), (895, 1), (896, 1), (897, 1), (898, 1), (899, 1), (900, 1), (901, 1), (902, 1), (903, 1), (904, 1), (905, 1), (906, 1), (907, 2), (908, 1), (909, 1), (910, 1), (911, 1), (912, 1), (913, 1)]"
C2S115,18_037913,Closed,Corrective,2018-07-02 07:00:00,2018-07-09 09:30:00,Module 14.1.3 is offline with F67 fault,"Hardware Replacement. Hardware Replaced: Inverter Contactor, DC Contactor",3452.0,Yes - Equipment,,2018-07-02 07:00:00,2018-07-09 09:30:00,C2,Inverter,Hardware Replacement,Hardware Failure,Partial,ManufacturerService,,,,,CA,2016-12-20,"Module 14.1.3 is offline with F67 faultHardware Replacement. Hardware Replaced: Inverter Contactor, DC Contactor",module offline f faulthardware replacement hardware replaced inverter contactor dc contactor,"['module', 'offline', 'f', 'faulthardware', 'replacement', 'hardware', 'replaced', 'inverter', 'contactor', 'dc', 'contactor']","[(10, 1), (13, 1), (39, 2), (42, 1), (111, 1), (176, 1), (182, 1), (361, 1), (362, 1), (624, 1)]"
C3S151,WO-0212575,Closed,Corrective,2018-03-02 22:11:00,2018-03-02 22:11:00,WO-00009450 ; Snow Camp ; Central Inverter - Other ;. Logged in to inverters 2 through 7 through web GUI. The inverters were set to PF control mode. Changed the PF setpoint from .995 leading to unity 1.0. This is to accommodate the request from Aubin Reynolds from Randolph EMC.---Created By; William Peacock on: 03/02/2018. 020 - Data/Communication System Outage,Logged in to inverters 2 through 7 through web GUI. The inverters were set to PF control mode. Changed the PF setpoint from .995 leading to unity 1.0. This is to accommodate the request from Aubin Reynolds from Randolph EMC.. TechDispatched: No,,No,Normal,2018-03-02 22:11:00:00,2018-03-02 22:11:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage. ,,NC,2016-03-29,WO-00009450 ; Snow Camp ; Central Inverter - Other ;. Logged in to inverters 2 through 7 through web GUI. The inverters were set to PF control mode. Changed the PF setpoint from .995 leading to unity 1.0. This is to accommodate the request from Aubin Reynolds from Randolph EMC.---Created By; William Peacock on: 03/02/2018. 020 - Data/Communication System OutageLogged in to inverters 2 through 7 through web GUI. The inverters were set to PF control mode. Changed the PF setpoint from .995 leading to unity 1.0. This is to accommodate the request from Aubin Reynolds from Randolph EMC.. TechDispatched: No,wo snow camp central inverter logged inverters web gui inverters set pf control mode changed pf setpoint leading unity accommodate request aubin reynolds randolph emc created william peacock data communication system outagelogged inverters web gui inverters set pf control mode changed pf setpoint leading unity accommodate request aubin reynolds randolph emc techdispatched,"['wo', 'snow', 'camp', 'central', 'inverter', 'logged', 'inverters', 'web', 'gui', 'inverters', 'set', 'pf', 'control', 'mode', 'changed', 'pf', 'setpoint', 'leading', 'unity', 'accommodate', 'request', 'aubin', 'reynolds', 'randolph', 'emc', 'created', 'william', 'peacock', 'data', 'communication', 'system', 'outagelogged', 'inverters', 'web', 'gui', 'inverters', 'set', 'pf', 'control', 'mode', 'changed', 'pf', 'setpoint', 'leading', 'unity', 'accommodate', 'request', 'aubin', 'reynolds', 'randolph', 'emc', 'techdispatched']","[(10, 1), (11, 4), (25, 1), (26, 1), (53, 2), (148, 1), (152, 2), (199, 1), (201, 1), (216, 1), (217, 1), (357, 2), (409, 2), (445, 4), (515, 2), (520, 2), (522, 2), (562, 1), (572, 1), (662, 2), (792, 1), (914, 2), (915, 2), (916, 1), (917, 2), (918, 2), (919, 1), (920, 1), (921, 2), (922, 2), (923, 2)]"
C3S195,WO-00005445,Closed,Corrective Maintenance,2017-07-28 18:45:00,2017-07-29 10:31:00,"Inverter 1 is offline at Carol Jean. Ground Fault indicated in Draker. Ground Fault [GF], SEL Fault [XI3]",GFDI fuse needed to be replaced. Inverter is back online,,,,2017-07-28 18:45:00,2017-07-29 10:31:00,C3a,Central Inverter,Replace/Repair,Production Outage,Production Outage,,,4.3333,,,NC,2016-12-30,"Inverter 1 is offline at Carol Jean. Ground Fault indicated in Draker. Ground Fault [GF], SEL Fault [XI3]GFDI fuse needed to be replaced. Inverter is back online",inverter offline carol jean ground fault indicated draker ground fault gf sel fault xi gfdi fuse needed replaced inverter back online,"['inverter', 'offline', 'carol', 'jean', 'ground', 'fault', 'indicated', 'draker', 'ground', 'fault', 'gf', 'sel', 'fault', 'xi', 'gfdi', 'fuse', 'needed', 'replaced', 'inverter', 'back', 'online']","[(10, 2), (13, 1), (69, 1), (111, 1), (144, 1), (271, 3), (272, 1), (276, 2), (344, 1), (486, 1), (568, 1), (643, 1), (672, 1), (924, 1), (925, 1), (926, 1), (927, 1)]"
C3S331,WO-00008380,Closed,Corrective Maintenance,2018-01-09 11:45:00,2018-01-09 14:45:00,Inverters 9-16 stopped communicating. Able to verify production through meter output. ,. ,,,,2018-01-09 11:45:00,2018-01-09 14:45:00,C3a,Central Inverter,Problem Self-Resolved,Communications Outage,Communications,,,0.0,,,SC,2017-12-13,Inverters 9-16 stopped communicating. Able to verify production through meter output. . ,inverters stopped communicating able verify production meter output,"['inverters', 'stopped', 'communicating', 'able', 'verify', 'production', 'meter', 'output']","[(0, 1), (4, 1), (11, 1), (17, 1), (23, 1), (223, 1), (229, 1), (488, 1)]"
C3S69,WO-0206515,Closed,Corrective,2018-03-02 09:48:00,2018-03-07 17:19:00,WO-00009382 ; Broadridge ; Central Inverter - Communications Outage ;. Inverter 1 not responding. Verified comms outage by checking production compared to all other Inverters producing.---Created By; Michael Smith on: 03/02/2018. 020 - Data/Communication System Outage,SMA resolved. TechDispatched: No,,No,Normal,2018-03-02 09:48:00:00,2018-03-07 17:19:00:00,C3b,Inverter,06 - Check,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage. ,,NC,2017-12-07,WO-00009382 ; Broadridge ; Central Inverter - Communications Outage ;. Inverter 1 not responding. Verified comms outage by checking production compared to all other Inverters producing.---Created By; Michael Smith on: 03/02/2018. 020 - Data/Communication System OutageSMA resolved. TechDispatched: No,wo broadridge central inverter communications outage inverter responding verified comms outage checking production compared inverters producing created michael smith data communication system outagesma resolved techdispatched,"['wo', 'broadridge', 'central', 'inverter', 'communications', 'outage', 'inverter', 'responding', 'verified', 'comms', 'outage', 'checking', 'production', 'compared', 'inverters', 'producing', 'created', 'michael', 'smith', 'data', 'communication', 'system', 'outagesma', 'resolved', 'techdispatched']","[(5, 1), (10, 2), (11, 1), (15, 2), (16, 1), (17, 1), (18, 1), (25, 1), (26, 1), (124, 1), (132, 1), (148, 1), (199, 1), (201, 1), (216, 1), (217, 1), (928, 1), (929, 1), (930, 1), (931, 1), (932, 1), (933, 1), (934, 1)]"
C2S112,16_001253.1,Closed,Corrective,2016-03-21 13:00:00,2016-03-21 13:45:00,Inverter offline due to failed DC capacitor,Hardware Replacement. Hardware Replaced: DC capacitor,432.0,Yes,,2016-03-21 13:00:00,2016-03-21 13:45:00,C2,Inverter,Hardware Replacement,Hardware Failure,Full,ManufacturerService,,,,,NC,2014-08-08,Inverter offline due to failed DC capacitorHardware Replacement. Hardware Replaced: DC capacitor,inverter offline due failed dc capacitorhardware replacement hardware replaced dc capacitor,"['inverter', 'offline', 'due', 'failed', 'dc', 'capacitorhardware', 'replacement', 'hardware', 'replaced', 'dc', 'capacitor']","[(10, 1), (13, 1), (42, 2), (111, 1), (176, 1), (341, 1), (362, 1), (493, 1), (935, 1), (936, 1)]"
