randid,WONumber,WOStatus,WOType,Date_EventStart,Date_EventEnd,GeneralDesc,CompletionDesc,ProductionImpact_kWh,WarrantyClaim,Priority,Date_EventStart_Consistent,Date_EventEnd_Consistent,Dataset,Asset,CompletionActivity,FailureCategories,ImpactLevel,WarrantyType,InsuranceClaim,LaborEffort_Hrs,Cause,OpEventID,states,Commissioning_Date,FullDesc,FullDescCleaned,FullDescTokenized,FullDescEmbeds
C3S65,WO-0205600,Closed,Corrective,2017-08-16 09:55:00,2017-08-23 15:41:00,WO-00005725 ; IS 46 ; Central Inverter - Communications Outage ;. Inverter E-B5-1 has intermittent communications.---Created By; Joseph Sheffield on: 08/17/2017. 020 - Data/Communication System Outage,"14 August: E-B5-1 is the new inverter that was commissioned last week. It has had intermittent comms since Monday (14 Aug). It would go down and then come back up. I called Martin (Kaco tech) on Monday and he said to monitor it. The issue continued until today. 17 August: Today (17 Aug) the comms never came online this morning. We went back to the field and tried to reset the inverter at the HMI and this was not successful. I called Martin again and he walked us through the process of reloading the HMI software using an SD card from the neighboring inverter. We followed his steps exactly but this did not bring the inverter back online. Martin is scheduled to come out tomorrow and he will be bringing an new HMI. 23 August: Kaco has been working on site since Monday (21 August) performing the PRC-024 inverter software updates. I had them evaluate E-B5-1 again. As we monitored E-B5 throughout the day, we noticed that when it was communicating E-B7 was not, and when E-B7 was communicating E-B5 was not. Once we explained that to the Kaco technician, they went back to E-B5 and reprogrammed the HMI. The issue was that E-B5 and E-B7 had the same addresses. That has been fixed now and both E-B7 and E-B5 are communicating normally now.. TechDispatched: No",,No,Normal,2017-08-16 09:55:00:00,2017-08-23 15:41:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage. ,,NC,2016-12-15,"WO-00005725 ; IS 46 ; Central Inverter - Communications Outage ;. Inverter E-B5-1 has intermittent communications.---Created By; Joseph Sheffield on: 08/17/2017. 020 - Data/Communication System Outage14 August: E-B5-1 is the new inverter that was commissioned last week. It has had intermittent comms since Monday (14 Aug). It would go down and then come back up. I called Martin (Kaco tech) on Monday and he said to monitor it. The issue continued until today. 17 August: Today (17 Aug) the comms never came online this morning. We went back to the field and tried to reset the inverter at the HMI and this was not successful. I called Martin again and he walked us through the process of reloading the HMI software using an SD card from the neighboring inverter. We followed his steps exactly but this did not bring the inverter back online. Martin is scheduled to come out tomorrow and he will be bringing an new HMI. 23 August: Kaco has been working on site since Monday (21 August) performing the PRC-024 inverter software updates. I had them evaluate E-B5-1 again. As we monitored E-B5 throughout the day, we noticed that when it was communicating E-B7 was not, and when E-B7 was communicating E-B5 was not. Once we explained that to the Kaco technician, they went back to E-B5 and reprogrammed the HMI. The issue was that E-B5 and E-B7 had the same addresses. That has been fixed now and both E-B7 and E-B5 are communicating normally now.. TechDispatched: No",wo central inverter communications outage inverter e b intermittent communications created joseph sheffield data communication system outage august e b new inverter commissioned last week intermittent comms since monday aug would go come back called martin kaco tech monday said monitor issue continued today august today aug comms never came online morning went back field tried reset inverter hmi successful called martin walked us process reloading hmi software using sd card neighboring inverter followed steps exactly bring inverter back online martin scheduled come tomorrow bringing new hmi august kaco working site since monday august performing prc inverter software updates evaluate e b monitored e b throughout day noticed communicating e b e b communicating e b explained kaco technician went back e b reprogrammed hmi issue e b e b addresses fixed e b e b communicating normally techdispatched,"['wo', 'central', 'inverter', 'communications', 'outage', 'inverter', 'e', 'b', 'intermittent', 'communications', 'created', 'joseph', 'sheffield', 'data', 'communication', 'system', 'outage', 'august', 'e', 'b', 'new', 'inverter', 'commissioned', 'last', 'week', 'intermittent', 'comms', 'since', 'monday', 'aug', 'would', 'go', 'come', 'back', 'called', 'martin', 'kaco', 'tech', 'monday', 'said', 'monitor', 'issue', 'continued', 'today', 'august', 'today', 'aug', 'comms', 'never', 'came', 'online', 'morning', 'went', 'back', 'field', 'tried', 'reset', 'inverter', 'hmi', 'successful', 'called', 'martin', 'walked', 'us', 'process', 'reloading', 'hmi', 'software', 'using', 'sd', 'card', 'neighboring', 'inverter', 'followed', 'steps', 'exactly', 'bring', 'inverter', 'back', 'online', 'martin', 'scheduled', 'come', 'tomorrow', 'bringing', 'new', 'hmi', 'august', 'kaco', 'working', 'site', 'since', 'monday', 'august', 'performing', 'prc', 'inverter', 'software', 'updates', 'evaluate', 'e', 'b', 'monitored', 'e', 'b', 'throughout', 'day', 'noticed', 'communicating', 'e', 'b', 'e', 'b', 'communicating', 'e', 'b', 'explained', 'kaco', 'technician', 'went', 'back', 'e', 'b', 'reprogrammed', 'hmi', 'issue', 'e', 'b', 'e', 'b', 'addresses', 'fixed', 'e', 'b', 'e', 'b', 'communicating', 'normally', 'techdispatched']","[(4, 3), (5, 2), (10, 7), (12, 2), (15, 2), (22, 2), (25, 1), (26, 1), (46, 1), (56, 1), (68, 12), (69, 4), (92, 1), (98, 1), (99, 2), (123, 1), (128, 1), (131, 2), (132, 2), (144, 2), (147, 1), (148, 1), (149, 1), (196, 1), (199, 1), (201, 1), (215, 2), (216, 1), (217, 1), (242, 1), (254, 1), (265, 12), (307, 1), (317, 1), (329, 1), (333, 1), (339, 2), (358, 1), (381, 1), (384, 1), (408, 2), (417, 4), (455, 1), (550, 1), (589, 1), (619, 2), (714, 1), (715, 1), (716, 1), (795, 1), (850, 1), (937, 1), (938, 4), (939, 1), (940, 1), (941, 1), (942, 1), (943, 1), (944, 1), (945, 1), (946, 1), (947, 1), (948, 2), (949, 1), (950, 3), (951, 3), (952, 3), (953, 1), (954, 1), (955, 1), (956, 1), (957, 1), (958, 1), (959, 1), (960, 2), (961, 1), (962, 1), (963, 1), (964, 1), (965, 1)]"
C2S46,18_039008,Closed,Corrective,2018-07-24 09:42:00,2018-07-24 10:46:00,Inverter offline for fuse replacement,Fuse Replacement. Hardware Replaced: ,0.0,No,,2018-07-24 09:42:00,2018-07-24 10:46:00,C2,Inverter,Fuse Replacement,Dependent Equipment Downtime,Mixed,,,,,,NC,2013-12-10,Inverter offline for fuse replacementFuse Replacement. Hardware Replaced: ,inverter offline fuse replacementfuse replacement hardware replaced,"['inverter', 'offline', 'fuse', 'replacementfuse', 'replacement', 'hardware', 'replaced']","[(10, 1), (13, 1), (111, 1), (176, 1), (272, 1), (362, 1), (966, 1)]"
C2S115,18_036798,Closed,Corrective,2018-06-16 07:15:00,2018-06-20 18:44:00,Module 4.2.6 offline with F67-BUS DIFF VOLTAGE fault,Hardware Adjustment. Hardware Replaced: ,5105.0,Yes - Equipment,,2018-06-16 07:15:00,2018-06-20 18:44:00,C2,Inverter,Hardware Adjustment,Hardware Malfunction,Partial,ManufacturerService,,,,,CA,2016-12-20,Module 4.2.6 offline with F67-BUS DIFF VOLTAGE faultHardware Adjustment. Hardware Replaced: ,module offline f bus diff voltage faulthardware adjustment hardware replaced,"['module', 'offline', 'f', 'bus', 'diff', 'voltage', 'faulthardware', 'adjustment', 'hardware', 'replaced']","[(13, 1), (37, 1), (63, 1), (111, 1), (176, 1), (182, 1), (361, 1), (400, 1), (624, 1), (967, 1)]"
C4S60,02718-INVT-OUT-865,Closed,Corrective,2018-06-06 07:30:00,2018-06-08 11:00:00,The inverter is at status 2406 (Utility grid voltage is below the Disconnect Low Voltage Threshold).,Fault cleared through HMI. Inverter is back online. 49356844 Schneider case #. Blown Nexamp owned AC cutout fuse. David Miller contacted to repair. Will update when scheduled.,35893.44,,,2018-06-06 07:30:00,2018-06-08 11:00:00,C4,Inverter,,Central Inverter Outage,Underperformance,,,,,,MA,2017-02-27,The inverter is at status 2406 (Utility grid voltage is below the Disconnect Low Voltage Threshold).Fault cleared through HMI. Inverter is back online. 49356844 Schneider case #. Blown Nexamp owned AC cutout fuse. David Miller contacted to repair. Will update when scheduled.,inverter status utility grid voltage disconnect low voltage threshold fault cleared hmi inverter back online schneider case blown nexamp owned ac cutout fuse david miller contacted repair update scheduled,"['inverter', 'status', 'utility', 'grid', 'voltage', 'disconnect', 'low', 'voltage', 'threshold', 'fault', 'cleared', 'hmi', 'inverter', 'back', 'online', 'schneider', 'case', 'blown', 'nexamp', 'owned', 'ac', 'cutout', 'fuse', 'david', 'miller', 'contacted', 'repair', 'update', 'scheduled']","[(10, 2), (61, 1), (63, 2), (65, 1), (69, 1), (129, 1), (144, 1), (167, 1), (205, 1), (271, 1), (272, 1), (298, 1), (349, 1), (355, 1), (417, 1), (464, 1), (484, 1), (650, 1), (714, 1), (822, 1), (968, 1), (969, 1), (970, 1), (971, 1), (972, 1), (973, 1), (974, 1)]"
C3S107,WO-00010822,Closed,Corrective Maintenance,2018-05-02 16:15:00,2018-05-04 13:30:00,IS-55 inverter 1 is offline. Loss of production verified through the site meter. C4 cannot access Schneider inverters to provide any further details. Notified EPC.. ,Schneider repaired the inverter. ,,,,2018-05-02 16:15:00,2018-05-04 13:30:00,C3a,Central Inverter,Replace/Repair,Production Outage,Production Outage,,,0.0,,,NC,2017-12-28,IS-55 inverter 1 is offline. Loss of production verified through the site meter. C4 cannot access Schneider inverters to provide any further details. Notified EPC.. Schneider repaired the inverter. ,inverter offline loss production verified site meter c access schneider inverters provide details notified epc schneider repaired inverter,"['inverter', 'offline', 'loss', 'production', 'verified', 'site', 'meter', 'c', 'access', 'schneider', 'inverters', 'provide', 'details', 'notified', 'epc', 'schneider', 'repaired', 'inverter']","[(3, 1), (10, 2), (11, 1), (13, 1), (17, 1), (56, 1), (66, 1), (124, 1), (223, 1), (237, 1), (299, 1), (355, 2), (467, 1), (541, 1), (975, 1), (976, 1)]"
C3S66,WO-0267436,Completed,Corrective,2019-04-25,2019-04-25,"IS-46 - Inverter W-B10-2 - Forced Outage. Inverter W-B10-2 is in a ""disconnected"" state in the Enterprise SCADA as of 0000 EST on 4/25/19. No active faults.. 019 - Unplanned outage/derate",4/25: Problem self resolved and the inverter started up normally this morning. There was no loss of production.. TechDispatched: Yes,,No,High,2019-04-25 09:00:00,2019-04-25 17:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.25,019 - Unplanned outage/derate. ,,NC,2016-12-15,"IS-46 - Inverter W-B10-2 - Forced Outage. Inverter W-B10-2 is in a ""disconnected"" state in the Enterprise SCADA as of 0000 EST on 4/25/19. No active faults.. 019 - Unplanned outage/derate4/25: Problem self resolved and the inverter started up normally this morning. There was no loss of production.. TechDispatched: Yes",inverter w b forced outage inverter w b disconnected state enterprise scada est active faults unplanned outage derate problem self resolved inverter started normally morning loss production techdispatched yes,"['inverter', 'w', 'b', 'forced', 'outage', 'inverter', 'w', 'b', 'disconnected', 'state', 'enterprise', 'scada', 'est', 'active', 'faults', 'unplanned', 'outage', 'derate', 'problem', 'self', 'resolved', 'inverter', 'started', 'normally', 'morning', 'loss', 'production', 'techdispatched', 'yes']","[(8, 1), (10, 3), (15, 2), (17, 1), (18, 1), (20, 1), (26, 1), (29, 1), (68, 2), (155, 1), (161, 2), (197, 1), (203, 1), (226, 1), (237, 1), (372, 1), (381, 1), (384, 1), (429, 1), (444, 1), (458, 1), (511, 1), (843, 1), (977, 1)]"
C3S114,WO-0200112,Closed,Corrective,2017-10-08 12:08:00,2017-10-09 08:00:00,WO-00006888 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. No specific faults indicated in PowerTrack.---Created By; Julien Glover on: 10/08/2017. 019 - Unplanned outage/derate,Self Resolved.. TechDispatched: No,,No,Normal,2017-10-08 12:08:00:00,2017-10-09 08:00:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2015-10-07,WO-00006888 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. No specific faults indicated in PowerTrack.---Created By; Julien Glover on: 10/08/2017. 019 - Unplanned outage/derateSelf Resolved.. TechDispatched: No,wo angel solar central inverter production outage inverter offline specific faults indicated powertrack created julien glover unplanned outage derateself resolved techdispatched,"['wo', 'angel', 'solar', 'central', 'inverter', 'production', 'outage', 'inverter', 'offline', 'specific', 'faults', 'indicated', 'powertrack', 'created', 'julien', 'glover', 'unplanned', 'outage', 'derateself', 'resolved', 'techdispatched']","[(10, 2), (13, 1), (15, 2), (17, 1), (18, 1), (26, 1), (29, 1), (57, 1), (148, 1), (199, 1), (201, 1), (203, 1), (275, 1), (284, 1), (475, 1), (486, 1), (978, 1), (979, 1), (980, 1)]"
C3S180,WO-0191920,Closed,Corrective,2018-06-28 06:20:00,2018-07-03 12:15:00,Moore - Inverter 2 - Inverter not communicating; Unknown cause. Inverter 2 stopped communicating at 0615 ET on 28-Jun. Production can be verified via the site meter.. 020 - Data/Communication System Outage,3-Jul all inverters came online - C4 Remotely rebooted the Moxa Datalogger and repaired the problem. TechDispatched: Yes,,No,High,2018-06-28 06:20:00:00,2018-07-03 12:15:00:00,C3b,Inverter,13 - Remote Reset,"Failure Class 10 - equipment not off-line, no loss of production",Underperformance,,,0.0,020 - Data/Communication System Outage. ,OE-7768718,NC,2018-01-29,Moore - Inverter 2 - Inverter not communicating; Unknown cause. Inverter 2 stopped communicating at 0615 ET on 28-Jun. Production can be verified via the site meter.. 020 - Data/Communication System Outage3-Jul all inverters came online - C4 Remotely rebooted the Moxa Datalogger and repaired the problem. TechDispatched: Yes,moore inverter inverter communicating unknown cause inverter stopped communicating et jun production verified via site meter data communication system outage jul inverters came online c remotely rebooted moxa datalogger repaired problem techdispatched yes,"['moore', 'inverter', 'inverter', 'communicating', 'unknown', 'cause', 'inverter', 'stopped', 'communicating', 'et', 'jun', 'production', 'verified', 'via', 'site', 'meter', 'data', 'communication', 'system', 'outage', 'jul', 'inverters', 'came', 'online', 'c', 'remotely', 'rebooted', 'moxa', 'datalogger', 'repaired', 'problem', 'techdispatched', 'yes']","[(3, 1), (4, 2), (10, 3), (11, 1), (15, 1), (17, 1), (23, 1), (25, 1), (26, 1), (56, 1), (124, 1), (144, 1), (160, 1), (197, 1), (216, 1), (217, 1), (223, 1), (226, 1), (227, 1), (254, 1), (299, 1), (342, 1), (519, 1), (560, 1), (609, 1), (782, 1), (981, 1), (982, 1), (983, 1), (984, 1)]"
C3S219,WO-1055130,Completed,Corrective,8/17/2019 8:00 AM,,IS-43 - Inverter 21 - Forced Outage. Inverter 21 tripped offline at 8:00 AM EST. Inlet pressure is annunciated in SEL HMI as well as notify 3. C4 has no access to Eaton inverters. Site visit required. 019 - Unplanned outage/derate,Added coolant to bring the cooling system pressure back in range. Restored the inverter.,,,High,2019-08-17 08:00:00,2019-08-18 17:00:00,C3c,Inverter,11 - Combination,Failure Class 3 - single inverter off-line,Underperformance,,,2.22,019 - Unplanned outage/derate,,NC,2016-12-30,IS-43 - Inverter 21 - Forced Outage. Inverter 21 tripped offline at 8:00 AM EST. Inlet pressure is annunciated in SEL HMI as well as notify 3. C4 has no access to Eaton inverters. Site visit required. 019 - Unplanned outage/derateAdded coolant to bring the cooling system pressure back in range. Restored the inverter.,inverter forced outage inverter tripped offline est inlet pressure annunciated sel hmi well notify c access eaton inverters site visit required unplanned outage derateadded coolant bring cooling system pressure back range restored inverter,"['inverter', 'forced', 'outage', 'inverter', 'tripped', 'offline', 'est', 'inlet', 'pressure', 'annunciated', 'sel', 'hmi', 'well', 'notify', 'c', 'access', 'eaton', 'inverters', 'site', 'visit', 'required', 'unplanned', 'outage', 'derateadded', 'coolant', 'bring', 'cooling', 'system', 'pressure', 'back', 'range', 'restored', 'inverter']","[(3, 1), (8, 1), (10, 3), (11, 1), (13, 1), (15, 2), (25, 1), (29, 1), (56, 1), (66, 1), (69, 1), (82, 1), (122, 1), (126, 1), (146, 1), (322, 1), (327, 1), (331, 2), (389, 1), (399, 1), (417, 1), (444, 1), (597, 1), (643, 1), (939, 1), (985, 1), (986, 1), (987, 1), (988, 1)]"
C3S301,WO-00006776,Closed,Corrective Maintenance,2017-09-30 16:15:00,2017-09-30 17:30:00,Inverter 5 and SEL-735 are not communicating. Checking the LDP from the SEL-651R I am not seeing a significant drop in production since this inverter stopped communicating. As of now I believe it to be a comm issue.. ,Issue self-resolved. ,,,,2017-09-30 16:15:00,2017-09-30 17:30:00,C3a,Central Inverter,Problem Self-Resolved,Communications Outage,Communications,,,0.0,,,OR,2016-12-31,Inverter 5 and SEL-735 are not communicating. Checking the LDP from the SEL-651R I am not seeing a significant drop in production since this inverter stopped communicating. As of now I believe it to be a comm issue.. Issue self-resolved. ,inverter sel communicating checking ldp sel r seeing significant drop production since inverter stopped communicating believe comm issue issue self resolved,"['inverter', 'sel', 'communicating', 'checking', 'ldp', 'sel', 'r', 'seeing', 'significant', 'drop', 'production', 'since', 'inverter', 'stopped', 'communicating', 'believe', 'comm', 'issue', 'issue', 'self', 'resolved']","[(4, 2), (10, 2), (12, 2), (17, 1), (18, 1), (20, 1), (22, 1), (23, 1), (643, 2), (696, 1), (739, 1), (929, 1), (989, 1), (990, 1), (991, 1), (992, 1), (993, 1)]"
C3S114,WO-0270205,Completed,Corrective,2019-05-03 18:00:00,2019-05-04 14:40:00,Angel - Inverter 2 - Forced outage. Inverter dropped offline again today at 6pm. 2 technicians visited site 2 times on 5/3/19 and were able to get the inverter running for 30 mins before shut off.. 018 - Planned outage/derate,"5/4/19 - Arrived on site and checked in with C4. Found Inverter 2 offline with a CTF 12: Blower Fault and CTF 13: Blower Control Fault. Opened Cooling cabinet and found the VFD device displayed a F1 14 fault: Over temperature. Reset and cleared Fault on VFD. Reset and cleared Fault on HMI of Inverter. Gave Inverter Power cycle and Inverter Started up and resumed normal operation. Stayed on site for 1 hour to monitor and all appeared normal. This is the 3rd time this has happened, see WO:270144, WO:269963. Previous Technicians stated that they may have not cleared VFD faults properly which may have caused inverter to start up but trip off after 30 minutes.. TechDispatched: Yes",,No,Critical,2019-05-03 18:00:00:00,2019-05-04 14:40:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.49,018 - Planned outage/derate. ,OE-23280126,NC,2015-10-07,"Angel - Inverter 2 - Forced outage. Inverter dropped offline again today at 6pm. 2 technicians visited site 2 times on 5/3/19 and were able to get the inverter running for 30 mins before shut off.. 018 - Planned outage/derate5/4/19 - Arrived on site and checked in with C4. Found Inverter 2 offline with a CTF 12: Blower Fault and CTF 13: Blower Control Fault. Opened Cooling cabinet and found the VFD device displayed a F1 14 fault: Over temperature. Reset and cleared Fault on VFD. Reset and cleared Fault on HMI of Inverter. Gave Inverter Power cycle and Inverter Started up and resumed normal operation. Stayed on site for 1 hour to monitor and all appeared normal. This is the 3rd time this has happened, see WO:270144, WO:269963. Previous Technicians stated that they may have not cleared VFD faults properly which may have caused inverter to start up but trip off after 30 minutes.. TechDispatched: Yes",angel inverter forced outage inverter dropped offline today pm technicians visited site times able get inverter running mins shut planned outage derate arrived site checked c found inverter offline ctf blower fault ctf blower control fault opened cooling cabinet found vfd device displayed f fault temperature reset cleared fault vfd reset cleared fault hmi inverter gave inverter power cycle inverter started resumed normal operation stayed site hour monitor appeared normal rd time happened see wo wo previous technicians stated may cleared vfd faults properly may caused inverter start trip minutes techdispatched yes,"['angel', 'inverter', 'forced', 'outage', 'inverter', 'dropped', 'offline', 'today', 'pm', 'technicians', 'visited', 'site', 'times', 'able', 'get', 'inverter', 'running', 'mins', 'shut', 'planned', 'outage', 'derate', 'arrived', 'site', 'checked', 'c', 'found', 'inverter', 'offline', 'ctf', 'blower', 'fault', 'ctf', 'blower', 'control', 'fault', 'opened', 'cooling', 'cabinet', 'found', 'vfd', 'device', 'displayed', 'f', 'fault', 'temperature', 'reset', 'cleared', 'fault', 'vfd', 'reset', 'cleared', 'fault', 'hmi', 'inverter', 'gave', 'inverter', 'power', 'cycle', 'inverter', 'started', 'resumed', 'normal', 'operation', 'stayed', 'site', 'hour', 'monitor', 'appeared', 'normal', 'rd', 'time', 'happened', 'see', 'wo', 'wo', 'previous', 'technicians', 'stated', 'may', 'cleared', 'vfd', 'faults', 'properly', 'may', 'caused', 'inverter', 'start', 'trip', 'minutes', 'techdispatched', 'yes']","[(0, 1), (3, 1), (8, 1), (10, 8), (13, 2), (15, 2), (26, 1), (27, 1), (52, 1), (56, 3), (73, 1), (84, 2), (98, 1), (102, 1), (108, 1), (114, 1), (119, 1), (129, 3), (148, 2), (197, 1), (203, 1), (234, 1), (239, 1), (242, 2), (243, 1), (255, 1), (271, 5), (274, 1), (289, 1), (322, 1), (353, 1), (394, 1), (397, 1), (417, 1), (428, 1), (429, 1), (511, 1), (522, 1), (523, 1), (527, 1), (540, 2), (613, 1), (619, 1), (624, 1), (647, 2), (703, 1), (762, 1), (819, 1), (978, 1), (994, 1), (995, 2), (996, 1), (997, 1), (998, 1), (999, 1), (1000, 2), (1001, 1), (1002, 1), (1003, 1), (1004, 1), (1005, 1), (1006, 2), (1007, 1), (1008, 3), (1009, 1)]"
C3S179,WO-0208946,Closed,Corrective,2018-03-10 02:30:00,2018-03-10 02:33:00,WO-00009622 ; Ayrshire ; Central Inverter - Other ;. C4 remotely changed the FRT settings for all 9 inverters in compliance with the NERC Alert response that SMA sent out---Created By; Sean M. McCormick on: 03/10/2018. ,FRT settings successfully updated. Document with screenshots attached to the work order. TechDispatched: No,,No,Normal,2018-03-10 02:30:00:00,2018-03-10 02:33:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,. ,,NC,2017-08-23,WO-00009622 ; Ayrshire ; Central Inverter - Other ;. C4 remotely changed the FRT settings for all 9 inverters in compliance with the NERC Alert response that SMA sent out---Created By; Sean M. McCormick on: 03/10/2018. FRT settings successfully updated. Document with screenshots attached to the work order. TechDispatched: No,wo ayrshire central inverter c remotely changed frt settings inverters compliance nerc alert response sma sent created sean mccormick frt settings successfully updated document screenshots attached work order techdispatched,"['wo', 'ayrshire', 'central', 'inverter', 'c', 'remotely', 'changed', 'frt', 'settings', 'inverters', 'compliance', 'nerc', 'alert', 'response', 'sma', 'sent', 'created', 'sean', 'mccormick', 'frt', 'settings', 'successfully', 'updated', 'document', 'screenshots', 'attached', 'work', 'order', 'techdispatched']","[(3, 1), (10, 1), (11, 1), (26, 1), (148, 1), (199, 1), (201, 1), (207, 1), (208, 1), (224, 1), (227, 1), (230, 1), (252, 1), (409, 1), (496, 1), (517, 1), (725, 2), (820, 1), (1010, 1), (1011, 1), (1012, 1), (1013, 2), (1014, 1), (1015, 1), (1016, 1), (1017, 1), (1018, 1)]"
C3S65,WO-0228404,Completed,Corrective,2018-10-23 16:50:00,2018-10-24 08:05:00,"Innovative 46 - Inverter W-B10-1 - Forced outage. Inverter W-B10-1 is offfline as of 1650 on 10/23/18. The inverter is offline due to an unknown fault. During the reactive power testing on October 23rd, several inverters went offline during the test. This inverter did not return to service as a result.. 019 - Unplanned outage/derate","W-B10-1 upon arriving found inverter in fault mode, checked HMI showed code 53 PEBB current Unbalance (R), 54 PEBB current Unbalance (S), 55 PEBB current Unbalance (T), performed hard reset, inverter is running and producing, called C-4, talked with Shawn he is showing it up and running now. This inverter went off 10/23/18 at 5:00 PM Inverter back on line 10/24/18 at 8:00 AM Total time down: 15 hrs.. TechDispatched: Yes",,No,High,2018-10-23 16:50:00:00,2018-10-24 08:05:00:00,C3b,Inverter,05 - Refit(Reset),Failure Class 3 - single inverter off-line,Underperformance,,,0.55,019 - Unplanned outage/derate. ,OE-11865287,NC,2016-12-15,"Innovative 46 - Inverter W-B10-1 - Forced outage. Inverter W-B10-1 is offfline as of 1650 on 10/23/18. The inverter is offline due to an unknown fault. During the reactive power testing on October 23rd, several inverters went offline during the test. This inverter did not return to service as a result.. 019 - Unplanned outage/derateW-B10-1 upon arriving found inverter in fault mode, checked HMI showed code 53 PEBB current Unbalance (R), 54 PEBB current Unbalance (S), 55 PEBB current Unbalance (T), performed hard reset, inverter is running and producing, called C-4, talked with Shawn he is showing it up and running now. This inverter went off 10/23/18 at 5:00 PM Inverter back on line 10/24/18 at 8:00 AM Total time down: 15 hrs.. TechDispatched: Yes",innovative inverter w b forced outage inverter w b offfline inverter offline due unknown fault reactive power testing october rd several inverters went offline test inverter return service result unplanned outage deratew b upon arriving found inverter fault mode checked hmi showed code pebb current unbalance r pebb current unbalance pebb current unbalance performed hard reset inverter running producing called c talked shawn showing running inverter went pm inverter back line total time hrs techdispatched yes,"['innovative', 'inverter', 'w', 'b', 'forced', 'outage', 'inverter', 'w', 'b', 'offfline', 'inverter', 'offline', 'due', 'unknown', 'fault', 'reactive', 'power', 'testing', 'october', 'rd', 'several', 'inverters', 'went', 'offline', 'test', 'inverter', 'return', 'service', 'result', 'unplanned', 'outage', 'deratew', 'b', 'upon', 'arriving', 'found', 'inverter', 'fault', 'mode', 'checked', 'hmi', 'showed', 'code', 'pebb', 'current', 'unbalance', 'r', 'pebb', 'current', 'unbalance', 'pebb', 'current', 'unbalance', 'performed', 'hard', 'reset', 'inverter', 'running', 'producing', 'called', 'c', 'talked', 'shawn', 'showing', 'running', 'inverter', 'went', 'pm', 'inverter', 'back', 'line', 'total', 'time', 'hrs', 'techdispatched', 'yes']","[(3, 1), (8, 1), (10, 8), (11, 1), (13, 2), (15, 2), (16, 1), (26, 1), (27, 1), (29, 1), (52, 1), (62, 1), (68, 3), (69, 1), (73, 1), (84, 1), (94, 1), (108, 1), (115, 1), (152, 1), (160, 1), (161, 2), (197, 1), (204, 1), (242, 1), (262, 3), (271, 2), (295, 1), (339, 2), (341, 1), (407, 1), (408, 1), (416, 1), (417, 1), (418, 1), (428, 2), (432, 1), (433, 1), (450, 1), (490, 1), (767, 1), (776, 1), (905, 1), (992, 1), (1003, 1), (1019, 1), (1020, 1), (1021, 3), (1022, 1), (1023, 1), (1024, 1), (1025, 1), (1026, 1), (1027, 1), (1028, 3)]"
C3S187,WO-0202123,Closed,Corrective,2018-01-07 09:34:00,2018-01-07 12:30:00,"WO-00008324 ; Lotus ; Central Inverter - Production Outage ;. Inverters A, B, and D are offline. All 3 have cycling faults that will not clear. Attempted to reset CPU and reboot PVM to clear faults but faults are still present.---Created By; Sean M. McCormick on: 01/07/2018. 019 - Unplanned outage/derate","Found inverters A, B, and D showing cycling fault. I was able to successfully power cycle all three inverters and bring them back online.. TechDispatched: No",,No,Normal,2018-01-07 09:34:00:00,2018-01-07 12:30:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2014-12-04,"WO-00008324 ; Lotus ; Central Inverter - Production Outage ;. Inverters A, B, and D are offline. All 3 have cycling faults that will not clear. Attempted to reset CPU and reboot PVM to clear faults but faults are still present.---Created By; Sean M. McCormick on: 01/07/2018. 019 - Unplanned outage/derateFound inverters A, B, and D showing cycling fault. I was able to successfully power cycle all three inverters and bring them back online.. TechDispatched: No",wo lotus central inverter production outage inverters b offline cycling faults clear attempted reset cpu reboot pvm clear faults faults still present created sean mccormick unplanned outage deratefound inverters b showing cycling fault able successfully power cycle three inverters bring back online techdispatched,"['wo', 'lotus', 'central', 'inverter', 'production', 'outage', 'inverters', 'b', 'offline', 'cycling', 'faults', 'clear', 'attempted', 'reset', 'cpu', 'reboot', 'pvm', 'clear', 'faults', 'faults', 'still', 'present', 'created', 'sean', 'mccormick', 'unplanned', 'outage', 'deratefound', 'inverters', 'b', 'showing', 'cycling', 'fault', 'able', 'successfully', 'power', 'cycle', 'three', 'inverters', 'bring', 'back', 'online', 'techdispatched']","[(0, 1), (10, 1), (11, 3), (13, 1), (15, 2), (17, 1), (26, 1), (29, 1), (68, 2), (69, 1), (108, 1), (144, 1), (148, 1), (199, 1), (200, 2), (201, 1), (203, 3), (207, 1), (208, 1), (234, 1), (242, 1), (271, 1), (473, 1), (490, 1), (545, 2), (674, 1), (748, 1), (820, 1), (939, 1), (1029, 1), (1030, 1), (1031, 1), (1032, 1), (1033, 1), (1034, 1)]"
C3S144,WO-0245908,Completed,Corrective,2019-01-28 01:00:00,2019-01-28 10:15:00,Cohen - Inverter H - Forced outage/not communicating. C4 unable to verify production due to pad 4 meter not communicating. Update at 1017 - Tech confirmed that it was a comms issue. C4 waiting for data to populate in PF. 020 - Data/Communication System Outage,No issues found on site. inv H and pad meter 3 started communicating again with a power cycle but the meter still isnt showing data in PF. hours added toWO-0245470. TechDispatched: Yes,,No,High,2019-01-28 01:00:00:00,2019-01-28 10:15:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,020 - Data/Communication System Outage. ,OE-15278156,NC,2016-08-08,Cohen - Inverter H - Forced outage/not communicating. C4 unable to verify production due to pad 4 meter not communicating. Update at 1017 - Tech confirmed that it was a comms issue. C4 waiting for data to populate in PF. 020 - Data/Communication System OutageNo issues found on site. inv H and pad meter 3 started communicating again with a power cycle but the meter still isnt showing data in PF. hours added toWO-0245470. TechDispatched: Yes,cohen inverter h forced outage communicating c unable verify production due pad meter communicating update tech confirmed comms issue c waiting data populate pf data communication system outageno issues found site inv h pad meter started communicating power cycle meter still isnt showing data pf hours added towo techdispatched yes,"['cohen', 'inverter', 'h', 'forced', 'outage', 'communicating', 'c', 'unable', 'verify', 'production', 'due', 'pad', 'meter', 'communicating', 'update', 'tech', 'confirmed', 'comms', 'issue', 'c', 'waiting', 'data', 'populate', 'pf', 'data', 'communication', 'system', 'outageno', 'issues', 'found', 'site', 'inv', 'h', 'pad', 'meter', 'started', 'communicating', 'power', 'cycle', 'meter', 'still', 'isnt', 'showing', 'data', 'pf', 'hours', 'added', 'towo', 'techdispatched', 'yes']","[(3, 2), (4, 3), (8, 1), (10, 1), (12, 1), (15, 1), (17, 1), (25, 1), (26, 1), (28, 1), (56, 1), (61, 1), (84, 1), (91, 1), (108, 1), (132, 1), (151, 1), (197, 1), (216, 1), (217, 3), (223, 3), (229, 1), (233, 1), (234, 1), (318, 1), (341, 1), (358, 1), (429, 1), (435, 1), (445, 2), (473, 1), (490, 1), (638, 2), (810, 1), (1035, 1), (1036, 2), (1037, 1), (1038, 1), (1039, 1), (1040, 1)]"
C3S66,WO-0205608,Closed,Corrective,2017-09-04 09:00:00,2017-09-05 11:45:00,WO-00005976 ; IS 46 ; Central Inverter - Production Outage ;. Inverter E-A7-1 has faulted offline.---Created By; Joseph Sheffield on: 09/05/2017. 019 - Unplanned outage/derate,Sept 5: Technician went to inverter to investigate it being online but showing 0 kW production. The inverter was found to be in fault and was not producing. The following steps were utilized to successfully clear the fault: 1) The DC disconnects were placed in the OPEN position. 2) The inverter was keyed to the OFF position. 3) Circuit Breaker 21 was placed in the OPEN position. 4) Technicians opened the HMI cabinet and visually inspected the various breakers inside the cabinet. Two were found to be in the OPEN position. Technician cycled them and placed them in the CLOSED position. 4) GFI breaker was visually checked and found to be in the CLOSED position. 5) The inverter was closed back up and restarted according to the manufacturer's instructions. 6) The inverter came back online and began production after the mandatory AC sync period.. TechDispatched: No,,No,Normal,2017-09-04 09:00:00:00,2017-09-05 11:45:00:00,C3b,Inverter,12 - Other,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,,NC,2016-12-15,WO-00005976 ; IS 46 ; Central Inverter - Production Outage ;. Inverter E-A7-1 has faulted offline.---Created By; Joseph Sheffield on: 09/05/2017. 019 - Unplanned outage/derateSept 5: Technician went to inverter to investigate it being online but showing 0 kW production. The inverter was found to be in fault and was not producing. The following steps were utilized to successfully clear the fault: 1) The DC disconnects were placed in the OPEN position. 2) The inverter was keyed to the OFF position. 3) Circuit Breaker 21 was placed in the OPEN position. 4) Technicians opened the HMI cabinet and visually inspected the various breakers inside the cabinet. Two were found to be in the OPEN position. Technician cycled them and placed them in the CLOSED position. 4) GFI breaker was visually checked and found to be in the CLOSED position. 5) The inverter was closed back up and restarted according to the manufacturer's instructions. 6) The inverter came back online and began production after the mandatory AC sync period.. TechDispatched: No,wo central inverter production outage inverter e faulted offline created joseph sheffield unplanned outage deratesept technician went inverter investigate online showing kw production inverter found fault producing following steps utilized successfully clear fault dc disconnects placed open position inverter keyed position circuit breaker placed open position technicians opened hmi cabinet visually inspected various breakers inside cabinet two found open position technician cycled placed closed position gfi breaker visually checked found closed position inverter closed back restarted according manufacturer instructions inverter came back online began production mandatory ac sync period techdispatched,"['wo', 'central', 'inverter', 'production', 'outage', 'inverter', 'e', 'faulted', 'offline', 'created', 'joseph', 'sheffield', 'unplanned', 'outage', 'deratesept', 'technician', 'went', 'inverter', 'investigate', 'online', 'showing', 'kw', 'production', 'inverter', 'found', 'fault', 'producing', 'following', 'steps', 'utilized', 'successfully', 'clear', 'fault', 'dc', 'disconnects', 'placed', 'open', 'position', 'inverter', 'keyed', 'position', 'circuit', 'breaker', 'placed', 'open', 'position', 'technicians', 'opened', 'hmi', 'cabinet', 'visually', 'inspected', 'various', 'breakers', 'inside', 'cabinet', 'two', 'found', 'open', 'position', 'technician', 'cycled', 'placed', 'closed', 'position', 'gfi', 'breaker', 'visually', 'checked', 'found', 'closed', 'position', 'inverter', 'closed', 'back', 'restarted', 'according', 'manufacturer', 'instructions', 'inverter', 'came', 'back', 'online', 'began', 'production', 'mandatory', 'ac', 'sync', 'period', 'techdispatched']","[(10, 7), (13, 1), (15, 2), (16, 1), (17, 3), (26, 1), (29, 1), (42, 1), (45, 1), (65, 1), (69, 2), (70, 2), (71, 1), (73, 1), (74, 3), (84, 3), (102, 1), (106, 3), (134, 1), (139, 1), (144, 2), (148, 1), (199, 1), (200, 1), (201, 1), (214, 1), (231, 1), (254, 1), (257, 1), (265, 1), (271, 2), (281, 1), (312, 1), (339, 1), (351, 3), (377, 1), (417, 1), (476, 1), (490, 1), (543, 6), (549, 1), (654, 1), (715, 2), (774, 2), (820, 1), (949, 1), (959, 1), (961, 1), (994, 2), (1006, 1), (1041, 1), (1042, 1), (1043, 1), (1044, 1), (1045, 1), (1046, 1), (1047, 1), (1048, 1), (1049, 1), (1050, 1), (1051, 1)]"
C3S201,WO-0265781,Completed,Corrective,2019-04-19 11:15:00,2019-04-19 17:15:00,"Walters- Inverter A- Forced outage. Inverter A failed to start 4/19/19, PV ground over current error. C4 attempted to reset the inverter with no success.. 019 - Unplanned outage/derate",self resolved. TechDispatched: Yes,,No,High,2019-04-19 11:15:00:00,2019-04-19 17:15:00:00,C3b,Inverter,14 - Self Resolved,Failure Class 2 - more than one inverter off-line,Underperformance,,,0.0,019 - Unplanned outage/derate. ,OE-22214098,NC,2015-09-17,"Walters- Inverter A- Forced outage. Inverter A failed to start 4/19/19, PV ground over current error. C4 attempted to reset the inverter with no success.. 019 - Unplanned outage/derateself resolved. TechDispatched: Yes",walters inverter forced outage inverter failed start pv ground current error c attempted reset inverter success unplanned outage derateself resolved techdispatched yes,"['walters', 'inverter', 'forced', 'outage', 'inverter', 'failed', 'start', 'pv', 'ground', 'current', 'error', 'c', 'attempted', 'reset', 'inverter', 'success', 'unplanned', 'outage', 'derateself', 'resolved', 'techdispatched', 'yes']","[(3, 1), (8, 1), (10, 3), (15, 2), (18, 1), (26, 1), (29, 1), (135, 1), (197, 1), (242, 1), (262, 1), (276, 1), (394, 1), (493, 1), (528, 1), (979, 1), (1029, 1), (1052, 1), (1053, 1)]"
C4S48,02566-INVT-OUT-1612,Closed,Corrective,2019-02-26 08:00:00,2019-03-05 09:30:00,Inverter not starting back up after site closed back in. Meter showing mismatched voltage across three phases.,"ABB tech repaired inverter chiller issues. 2/28/19 voltages are back within 1% across the phases. ABB to make site visit Monday 3/4/19. Case #CARE-00788226 opened. Fuse replaced, inverter unable to start up. Further troubleshooting required on inverter. USNE will be onsite at some point today to replace suspect transformer fuse; phase B.",219992.355,,,2019-02-26 08:00:00,2019-03-05 09:30:00,C4,Inverter,,Central Inverter Outage,Underperformance,,,,,,MA,2017-09-14,"Inverter not starting back up after site closed back in. Meter showing mismatched voltage across three phases.ABB tech repaired inverter chiller issues. 2/28/19 voltages are back within 1% across the phases. ABB to make site visit Monday 3/4/19. Case #CARE-00788226 opened. Fuse replaced, inverter unable to start up. Further troubleshooting required on inverter. USNE will be onsite at some point today to replace suspect transformer fuse; phase B.",inverter starting back site closed back meter showing mismatched voltage across three phases abb tech repaired inverter chiller issues voltages back within across phases abb make site visit monday case care opened fuse replaced inverter unable start troubleshooting required inverter usne onsite point today replace suspect transformer fuse phase b,"['inverter', 'starting', 'back', 'site', 'closed', 'back', 'meter', 'showing', 'mismatched', 'voltage', 'across', 'three', 'phases', 'abb', 'tech', 'repaired', 'inverter', 'chiller', 'issues', 'voltages', 'back', 'within', 'across', 'phases', 'abb', 'make', 'site', 'visit', 'monday', 'case', 'care', 'opened', 'fuse', 'replaced', 'inverter', 'unable', 'start', 'troubleshooting', 'required', 'inverter', 'usne', 'onsite', 'point', 'today', 'replace', 'suspect', 'transformer', 'fuse', 'phase', 'b']","[(10, 4), (28, 1), (50, 1), (56, 2), (63, 1), (68, 1), (69, 3), (74, 1), (91, 1), (102, 1), (104, 1), (111, 1), (125, 1), (127, 1), (188, 1), (223, 1), (272, 2), (299, 1), (349, 1), (352, 1), (358, 1), (385, 1), (389, 1), (394, 1), (399, 1), (490, 1), (600, 1), (619, 1), (860, 2), (952, 1), (1034, 1), (1054, 2), (1055, 1), (1056, 1), (1057, 1), (1058, 2), (1059, 1), (1060, 1), (1061, 1), (1062, 1)]"
C3S392,WO-1045075,Closed,Corrective,7/22/2019 6:20 PM,7/23/2019 8:20 AM,Eddy II- Inverter 4- Forced outage. The inverter has been found offline during night shift audits 7/22. The 6440 error for transformer protection error was able to be cleared by C4 OPS.. 010 - Over temperature,C4 cleared the errors. 7/23/19 production confirmed,,,Critical,2019-07-22 18:20:00,2019-07-23 08:20:00,C3c,Inverter,13 - Remote Reset,Failure Class 3 - single inverter off-line,Underperformance,,,0.0,010 - Over temperature,OE-1014168,TX,2018-04-09,Eddy II- Inverter 4- Forced outage. The inverter has been found offline during night shift audits 7/22. The 6440 error for transformer protection error was able to be cleared by C4 OPS.. 010 - Over temperatureC4 cleared the errors. 7/23/19 production confirmed,eddy ii inverter forced outage inverter found offline night shift audits error transformer protection error able cleared c ops temperaturec cleared errors production confirmed,"['eddy', 'ii', 'inverter', 'forced', 'outage', 'inverter', 'found', 'offline', 'night', 'shift', 'audits', 'error', 'transformer', 'protection', 'error', 'able', 'cleared', 'c', 'ops', 'temperaturec', 'cleared', 'errors', 'production', 'confirmed']","[(0, 1), (3, 1), (8, 1), (10, 2), (13, 1), (15, 1), (17, 1), (84, 1), (129, 2), (135, 2), (233, 1), (1060, 1), (1063, 1), (1064, 1), (1065, 1), (1066, 1), (1067, 1), (1068, 1), (1069, 1), (1070, 1), (1071, 1)]"
C3S66,WO-1055518,Completed,Corrective,6/10/2019 10:45 AM,6/18/2019 4:20 PM,IS-46 - Inverter W-A10-1 - Forced Outage. IS-46 - Inverter W-A10-1 - Forced Outage - Fault Alarm.. 017 - Controller,"W/O 6/10/19 W-A10-1 upon arrival found the inverter with no lights on, communication box has the lights on but not the inverter. HMI had fault code #63 which is HMI(MMI)- XCU communications error. Performed CB37 hard reset, it is still not responding, uploaded software and tried to restarted, it still is not responding. Inverter off at 6/10/19 10:45am W/O 6/10/19 W/O # 0278368 W-A10-1 upon arrival found the inverter with no lights on, communication box has the lights on but not the inverter. HMI had fault code #63 which is HMI(MMI)- XCU communications error. Performed CB37 hard reset, it is still not responding, tried to uploaded software but the HMI is not responding to any touch commands at all. Inverter off at 6/10/19 10:45am W/O 6/18/19 W-A10-1. upon arrival found the inverter in fault mode, Luis from Kaco is working on it, HMI is not responding to any commands, XCU board is bad, replaced bad XCU and HMI board. Inverter is running and producing. called C-4 talked with Dan he sees it running and producing. Inverter off on 6/10/19 at 10:45 Inverter back on 6/18/19 at 13:55 Loss of production was 8 days 3 hours and 10 minutes.",,,High,2019-06-10 10:45:00,2019-06-18 16:20:00,C3c,Inverter,02 - Repair,Failure Class 3 - single inverter off-line,Underperformance,,,4.82,017 - Controller,OE-0579000,NC,2016-12-15,"IS-46 - Inverter W-A10-1 - Forced Outage. IS-46 - Inverter W-A10-1 - Forced Outage - Fault Alarm.. 017 - ControllerW/O 6/10/19 W-A10-1 upon arrival found the inverter with no lights on, communication box has the lights on but not the inverter. HMI had fault code #63 which is HMI(MMI)- XCU communications error. Performed CB37 hard reset, it is still not responding, uploaded software and tried to restarted, it still is not responding. Inverter off at 6/10/19 10:45am W/O 6/10/19 W/O # 0278368 W-A10-1 upon arrival found the inverter with no lights on, communication box has the lights on but not the inverter. HMI had fault code #63 which is HMI(MMI)- XCU communications error. Performed CB37 hard reset, it is still not responding, tried to uploaded software but the HMI is not responding to any touch commands at all. Inverter off at 6/10/19 10:45am W/O 6/18/19 W-A10-1. upon arrival found the inverter in fault mode, Luis from Kaco is working on it, HMI is not responding to any commands, XCU board is bad, replaced bad XCU and HMI board. Inverter is running and producing. called C-4 talked with Dan he sees it running and producing. Inverter off on 6/10/19 at 10:45 Inverter back on 6/18/19 at 13:55 Loss of production was 8 days 3 hours and 10 minutes.",inverter w forced outage inverter w forced outage fault alarm controllerw w upon arrival found inverter lights communication box lights inverter hmi fault code hmi mmi xcu communications error performed cb hard reset still responding uploaded software tried restarted still responding inverter w w w upon arrival found inverter lights communication box lights inverter hmi fault code hmi mmi xcu communications error performed cb hard reset still responding tried uploaded software hmi responding touch commands inverter w w upon arrival found inverter fault mode luis kaco working hmi responding commands xcu board bad replaced bad xcu hmi board inverter running producing called c talked dan sees running producing inverter inverter back loss production days hours minutes,"['inverter', 'w', 'forced', 'outage', 'inverter', 'w', 'forced', 'outage', 'fault', 'alarm', 'controllerw', 'w', 'upon', 'arrival', 'found', 'inverter', 'lights', 'communication', 'box', 'lights', 'inverter', 'hmi', 'fault', 'code', 'hmi', 'mmi', 'xcu', 'communications', 'error', 'performed', 'cb', 'hard', 'reset', 'still', 'responding', 'uploaded', 'software', 'tried', 'restarted', 'still', 'responding', 'inverter', 'w', 'w', 'w', 'upon', 'arrival', 'found', 'inverter', 'lights', 'communication', 'box', 'lights', 'inverter', 'hmi', 'fault', 'code', 'hmi', 'mmi', 'xcu', 'communications', 'error', 'performed', 'cb', 'hard', 'reset', 'still', 'responding', 'tried', 'uploaded', 'software', 'hmi', 'responding', 'touch', 'commands', 'inverter', 'w', 'w', 'upon', 'arrival', 'found', 'inverter', 'fault', 'mode', 'luis', 'kaco', 'working', 'hmi', 'responding', 'commands', 'xcu', 'board', 'bad', 'replaced', 'bad', 'xcu', 'hmi', 'board', 'inverter', 'running', 'producing', 'called', 'c', 'talked', 'dan', 'sees', 'running', 'producing', 'inverter', 'inverter', 'back', 'loss', 'production', 'days', 'hours', 'minutes']","[(3, 1), (5, 2), (8, 2), (10, 12), (15, 2), (16, 2), (17, 1), (31, 1), (35, 3), (62, 3), (69, 1), (78, 1), (84, 3), (111, 1), (135, 2), (152, 1), (161, 8), (163, 2), (216, 2), (232, 2), (237, 1), (242, 2), (271, 4), (289, 1), (295, 2), (311, 1), (317, 1), (366, 2), (408, 1), (410, 1), (416, 2), (417, 7), (428, 2), (432, 1), (436, 4), (450, 2), (473, 3), (476, 1), (564, 2), (810, 1), (813, 1), (933, 5), (950, 1), (960, 2), (963, 2), (1072, 2), (1073, 1), (1074, 4), (1075, 1), (1076, 2), (1077, 2)]"
