randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C1S28,2018-10-09 09:00:00,,"10/9 Heavy roof corrosion, not PV related band room.",,,HI,2018-12-20,18.3,16.8,Distributed Generation,Fixed,Micro,
C1S28,2018-10-09 09:00:00,,10/9 Shading on chapel roof from adjacent palm trees,,,HI,2018-12-20,18.3,16.8,Distributed Generation,Fixed,Micro,
C1S28,2018-10-09 09:00:00,,10/9 Visible weather cracking on library roof penetrations,,,HI,2018-12-20,18.3,16.8,Distributed Generation,Fixed,Micro,
C1S28,2018-10-09 09:00:00,,10/9 Missing end clamps on Maryknoll Building,,,HI,2018-12-20,18.3,16.8,Distributed Generation,Fixed,Micro,
C1S28,2018-10-09 09:00:00,,10/9 Maryknoll AC disconnect is not outdoor rated but is sheltered.,,,HI,2018-12-20,18.3,16.8,Distributed Generation,Fixed,Micro,
C1S77,2018-04-12 09:00:00,,4/12 Comms went out,4/12 Checking to see if HT has someone on site to check on modem.4/15 Comms was restored and confirmed it was on and operating.,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S77,2018-07-06 09:00:00,,7/6 Inverter 413 is producing lower than others on site.,Informed HT of shading from neighboring tree; AC disconnect off and reset by T3 7/13,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S77,2018-07-13 09:00:00,2018-07-13 17:00:00,7/13 All inverters errored with nogrid code.  Egauge also not reporting.,7/13 AC Disconnect was found switched to open position.  Put lock on to prevent again since location was exposed.,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S77,2018-09-05 09:00:00,,"9/5 Comms to site is down including the eGauge, Cradlepoint and SP. Site visit this week. 9/6 Bear reset the breaker to the eGauge.",Site visit,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S77,2018-06-26 09:00:00,,Comms conduit clips not holding,Bear corrected same day.,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S77,2018-06-26 09:00:00,,Shading from palm trees at adjacent property,HT notified,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S77,2018-06-26 09:00:00,,Conduit supports sliding,,,HI,2016-02-01,74.115,69.3,Distributed Generation,Fixed,String,
C1S129,2016-11-11 09:00:00,,Both inverters showing 0 production from 11/11 at 8:00 AM,Self-resolved,,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2017-01-31 09:00:00,2017-02-24 17:00:00,"Underproduction, staring around Oct/Nov 2016","2/7: 1 inverter at each building has failed, in addition 1 string on inverter 7 has a blown fuse. Inverter 10 has an ""Imax"" disturbance and is confirmed dead by Sunpower tech support. Inverter 5 has burnt components inside and a tripped AC breaker. Case number 00899226 with SunPower. Sunpower indicates we need to be an authorized dealer to replace. Will contact DEP for warranty repair.   2/8: Warranty claim sent to Rod at DEP.; follow up with resident manager to see if they will install comms; email to DEP 3/8; DEP replaced inverters 3/22",,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2017-04-08 09:00:00,,Relative performance alarm,Monitor,,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2017-05-08 09:00:00,,Relative Performance Alarm,Spoke to John Tripp 5/8; they will have someone check if inverters on and reply to T3; may require visit; confirmed with Joseph Tripp inv on; self-resolved 5/10,,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2017-08-23 09:00:00,,Tower A looks to have stopped reporting production around noon 8/21; Bear power cycled inverters. One on building A RMA'd,"Site visit to check; following Bear's visit 8/25, production reporting looks back to normal; monitor to ensure",,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2018-02-09 09:00:00,,"Building A - likely ground fault with inverter 4; following relative alert notice, checked meter generation stats per building in advanced analytical mode of Deck; confirmed difference in production greater than 40 kW (A) and 52 kW (B) nameplate differences; called resident manager (734-5222) to check inverters; person named Tim Adams called back (388-7976) noting that inverter 4 is showing an error and not producing",Site visit to check on fault,,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2018-03-12 09:00:00,2018-03-12 17:00:00,Tower B last reported 3/10; should also check Tower A; left message with resident manager 3/12 for status check,Left message with Resident Manager - Tim Adams C: 808-388-7976 on 3/12,,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C1S129,2018-04-10 09:00:00,2018-05-21 17:00:00,Alerts of no comms with system on 4/10,"followed up with Deck, who thought it might be comms as they could not see; spoke to Tim Adams, resident manager on site, who confirmed operation of both systems and said no other comms issues at site

Reset power to both sites. Awaiting response. All inverters verified operating except o e which has a pending RMA.",,HI,2014-07-10,102.024,,Distributed Generation,Fixed,String,
C2S54,2018-03-16 11:55:00,2018-03-29 13:40:00,Inverter underperforming due to unknown,Power Cycle. Hardware Replaced: ,Inverter,CA,2012-07-23,181.0,250.0,Distributed Generation,,central,
C2S54,2017-09-22 14:40:00,2017-09-26 10:30:00,Inverter not producing due to Unknown,Field Wiring Repair. Hardware Replaced: ,Inverter,CA,2012-07-23,181.0,250.0,Distributed Generation,,central,
C2S54,2017-02-01 08:00:00,2017-02-10 14:25:00,Inverter Faulted Due Hardware Malfunction,Power Cycle. Hardware Replaced: ,Inverter,CA,2012-07-23,181.0,250.0,Distributed Generation,,central,
C2S88,2016-06-01 13:35:00,2016-06-06 13:45:00,Plant offline due to electrician's error,Reclose. Hardware Replaced: ,,CA,2011-12-23,104.2,100.0,Distributed Generation,,central,
C3S300,2017-06-07 09:00:00,2017-12-11 09:50:00,Tracker repair. ,. ,Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-14 09:00:00,2017-05-24 15:34:00,Motor 1 Tracker not at set-point.. Encoder feedback error,Reset encoder fault. Calibrate tracker. ,,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-14 09:00:00,2017-04-14 20:30:00,ATI Tracker error: Possible encoder error.. ,calibration of tracker. ,,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-08 09:00:00,2017-08-31 07:00:00,Motor 1 registering encoder feedback error.. Encoder Fault,Cleared error at Encoder. Re-calibrated tracker. Jumped power from tracker PLC to 24VDC power supply. Checked Voltage and re-landed all wires at PLC and encoder. There was a loose wire at the encoder where two wires were landed at one terminal. Set tracker into calibrate cycle and tracker continued to track correctly.. ,Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-12 09:00:00,,Site not communicating with DAS. ,Contacted Solv regarding DAS at Railroad.. ,,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-09-15 09:00:00,2017-09-14 16:30:00,Cleaning Soiling station and wiping all GHI and POA Pyrnamoneters.. ,Scrubbed and cleaned soiling stations and cleaned all GHI and POA Pyranometers. soiling station was extremely dirty due to pollen during mowing. There is also significant dirt and ash residue.,Other,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-20 09:00:00,2017-04-14 18:00:00,site curtailed by Idaho Power. ,site curtailed by utility to about 3075kW for approximately 3 hours. ,,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-05 09:00:00,2017-08-31 07:00:00,Motor 1 on 4X PLC 172.20.1.167 registered encoder feedback error for the second time since handover from Panasonic. Have to reset encoder on site.. Encoder Feedback Eerror,Resolved per WO 4287. ,Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-07-25 09:00:00,2017-07-25 15:01:00,All inverters not communcating but still producing. Verified through meter.. ,SOLV remotely fixed comms. ,Central Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-04 09:00:00,2017-04-04 13:58:00,Service trackers. ,inspection of trackers. ,,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-10-17 09:00:00,2017-10-17 17:44:00,inverter 1 trackers down. There was actually no issue with trackers. Canceled.. ,Power Cycled the tracker and calibrated.. Tracker came back up after gear box was power cycled.,Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-08-30 09:00:00,2017-08-30 14:00:00,"ATI tracker issue, B0102TC2 - Motor 4; tracker returns to zero earlier than scheduled.. ",Tracker was at setpoint and functioning normally when I arrived on site. Power cycled PLC. ,Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-08-16 09:00:00,2017-08-21 03:00:00,"Updated, site not communicating. Site offline, no production.. ",Arrived on site and checked at the pads to see if the site was producing power. It was so I went to the DAS enclosure at the dip poles and performed a power cycle. After power cycle the NOC still could not view the site I called Centurylink and created a ticket with circuit services. Was fixed by Sam by power cycling UPS.. On hold for Centurylink assessment,Site,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-11-21 09:18:00,2017-11-21 19:00:00,Railroad VPN login not working.. ,. Worked with Stephanie from Solv on Tuesday Nov. 21st and was able to repair VPN issue at Railroad. C4 verified login credentials were repaired.,Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-08-22 09:00:00,2017-08-23 11:20:00,Site is experiencing a communication outage. Site is not accessible via DAS.. ,WO-5705 already created for this issue.. ,Other,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-08-22 09:00:00,2017-08-22 14:30:00,Sam Kendrick was on site for two hours trying to restore communications at the SCADA cabinet. Sam was not able to contact anyone at Solv for assistance.. ,Sam Kendrick power cycled SCADA stacks and plugged into wireless router in an attempt to see if there was a WAN/LAN connection to the site.. ,Other,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-11-22 09:00:00,2017-12-12 12:15:00,Updated 24-Nov-2017 during tracker audit: Tracker motor 4 in inverter 2 is not correctly set causing underperformance in the afternoon. Incorrect set point in controller. West Array Spacing needs to be corrected to 19.00 from 6.54. ,"Corrected ""West Array Row Spacing"" parameter. Changed from 6.54 to match other controllers at 19.00 Corrected module height from 5.15 to 6.54. ",Tracking System,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-05-20 15:10:00,2018-05-21 11:15:00,Railroad farm stopped communicating/producing on 05/20/18 @ 1510. Cell modem and inverters are inaccessible to verify production. *****Was verified to be a comms outage*****. ,Inspected overhead lines and communication cabinet. Verified production at meter. Power cycled comm cabinet and confirmed production with C4.. ,Site,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-06-04 09:00:00,2018-06-05 00:45:00,WO created for support on retrofit for SMA inverters.. ,Displays replaced on all inverters on site. ,Central Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-11-29 23:30:00,2017-11-30 15:06:00,"Inverter 3 offline as of 11:30 29-Nov. Beginning with 6487 AC ground fault with 6625 and 6422 events following.. 6487 AC ground fault, 6625 Stack cur. is permanently in limitation, 6422 Unspecified HW fault","Machine had VAC all lines within tolerance, no signs of charring. Investigation and Power cycle of the machine. Inverter is now producing at 877 KW. ",Central Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-01-15 10:00:00,2018-01-23 15:00:00,All three inverters at the site have not communicated since 8:00 AM (MST). Meters and weather sensors are also not communicating and the cell modem cannot be accessed. C4 is unable to remotely access the VPN required to check inverter production. The issue is experienced in both PowerFactors and SOLV.. ,attempted multiple power cycles of inverter. Inverter fault 8713 would not clear. SMA service is required. 01/23- SMA service tech was onsite and updated the MODBUS profile. Inverter 1 is now communicating with the local plant controller properly.. 4 amp barrel fuse was blown on the primary side of step down transformer on dip pole. Bird excrement was obvious on pole. Fuse was replaced and reinserted in blades all power returned and communications were confirmed.,Site,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-01-15 10:00:00,2018-01-19 17:30:00,Inverter 1 is offline. Sam Kendrick was onsite to investigate a site-wide communication outage and confirmed that inverter 1 was offline but 2 and 3 were on and producing. Update 01/19: Inverter is offline with 8713 error. Acknowledged error and reset remotely but fault did not clear. ,Attempted to power cycle inverter.. Inverter did not respond to power cycles. Ticket was generated with SMA service department.,Central Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-01-03 09:00:00,,There is no DC monitoring for inverter 3. Both SOLV and PowerFactors is unable to read CB output.. ,. All DCM board fuses were checked for continuity on both DCM 1 and DCM 2. Only two were found to be bad and they were on DCM 1. Continuity of all phoenix contacts and shunt wires were checked for continuity back to DC bus at reclosers. All were continuous and functioning properly. Amperage was measured and registered at all boxes that were not reading at inverter. Event files were pulled and sent to SMA. Waiting on SMA.,Central Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S22,2017-11-20 07:30:00,2017-11-20 14:15:00,"CB 1.1.08 stopped communicating at 7:30 AM. Shows 0A but all inverters are producing at the same rate, so the CB is producing.. ",Communications issue resolved itself. ,Combiner Box,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-05-02 09:00:00,,"Replacement of cell modem to current spec Sierra Wireless. 1. Arrive on site; open DAS cabinet; wire in the new cell modem with the shipped antenna while the old modem and antenna are still in place and powered on. a. DC wiring is Red and White to positive, and Black to negative. 2. Email security@gridsme.com and rush.ferrell@ccrenew.com. Instruct them of what farm you are at and what modem IMEI you have with you. The IMEI will be listed on the box as well as the sticker on the bottom side of the modem. 3. GridSME will begin matching up all of the modem settings. And you are free to perform any other tasks you are on site for. 4. Once the migration is complete, GridSME will notify you via email. 5. Uninstall the old modem, leaving the antenna, and permanently install the new modem. 6. Leave site with the old cell modem and the shipped antenna.. ",. ,Other,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-09 14:31:00,,**Cancelled** Issue covered in WO 10180 All inverters are cycling on and off throughout the day (besides 1.1 and 1.2 which are offline). Probable issue with AC voltage.. ,. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-05-17 10:23:00,2018-05-17 19:50:00,"Site offline, Duke Indiana called to inform that recloser isolation disconnects are open on the recloser, they think there is a fault on our side.. ",Closed in site per coordination outlined in LN-15733 https://ccrenew.my.salesforce.com/a2q0e00000BJmww. ,POI/Medium Voltage,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-02-13 09:49:00,2018-05-11 10:26:00,Jeff McQuillan called to say they are taking Sullivan offline to test transformer on pad 1--- Jeff said they will come back Thursday to figure out what parts they need to fix the damaged transformer 1. ,This WO accompanies the larger work order 10371 about transformer repairs. No need to keep both open.. ,Site,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-06-07 18:35:00,,"Site offline, Duke Indiana called to inform that recloser isolation disconnects are open on the recloser, they think there is a fault on our side. Duke has already completed a field inspection of their equipment and requested CCR perform an inspection on our side before requesting to close utility side back in.. ",. ,POI/Medium Voltage,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-12 09:00:00,,"Transformer 1 offline, O&M waiting on XFMR replacement part (ETA end of June). This issue effects production of inverters 1.1 and 1.2, as well as the communications on inverters 1.1, 1.2. Site coms were restored on 3/25/2018, which caused the coms WO 9962 to be created. WO 8648, 8649 created after transfomer fault, meaning the the inverters are functioning normally but are not able to feed power through the transformer. Issues cannot be resolved until transformer is repaired (ETA end of June), hence why WOs 8648, 8649, and 9962 have been closed and consolidated into this WO. The only other solution would be to dig a new conduit run out to Pad 1.. ",. ,Transformer,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-03 13:30:00,2018-04-09 02:16:00,Inverter 2.3 faulted offline around 1330 on 3-Apr from a GFDI trip. SMA web portal states that it is a 'photovoltaic' error indicating a fault in the PV array.. 3502,. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-03-23 19:50:00,,"Pads 1, 2 not communicating after site comms restored 03/23/18 Pad 2 restored on 03/25/2018, Pad 1 wont be back until the transformer from WO8649 is back up. ","WO consolidated into new WO 10371, along with 8648, 8649.. ",Other,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-11-14 17:30:00,2018-01-30 00:00:00,All DC inputs on inverter 3.6 are not communicating besides CB 3.6.49. CB's are producing.. ,Issue self resolved. ,Combiner Box,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-24 23:00:00,,"Inverter 1.2 offline as of 11:00 this morning. Inverter displays operating mode: WaitGrid, but is not starting. AC Voltage reading is currently ~375VAC.. ",Consolidated into WO 13071. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-07-27 09:00:00,,String repairs. ,. 10 strings fixed. Most are workmanship/wiring issues.we will follow up with a complete list. Friday 7/28: fixed 6 more strings until we were out of material,String,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-04-27 09:00:00,2017-07-25 09:06:00,Weather station at pad 1 not communicating. ,ModBus 41 replaced. RMA started with AlsoEnergy.. ,,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-04-12 09:00:00,2017-04-13 09:56:00,Inverter 2.4 not communicating/producing. ,Investigated inverter 2.4 not reporting/producing. ,,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-11-01 06:48:00,,Inverter 2.4 stopped communicating last night. Could not login to inverter this morning. Confirmed production through meter after site came online. ,. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-05-15 09:00:00,2017-05-15 13:06:00,Site offline/not communicating. ,Verizon comm issue resolved itself. ,,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-10-29 14:30:00,2017-10-29 14:40:00,3 Inverters went down with a 3403 error. 3403 is a DC overvoltage alarm. The alarms self resolved within a short time and all inverters are producing. ,Self-resolved within a few minutes. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-04 11:00:00,,"Inverters 2.4, 3.5, 3.6 had several intermittent outages on 4/4/18 lasting approximately 10 to 30 minutes each. No inverter fault reported into PowerTrack.. ",. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-23 09:00:00,2018-01-23 14:30:00,"Inverter 1.2 not producing, inverter webpage shows 'warning' status. grid overvoltage fast state in powertrack.. ",Dan Rosenberg resolved grid voltage issue.. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-21 17:11:00,,Inverter 3.5 stopped communicating at 17:11 on 1/21/18. Could not login to inverter this morning. Confirmed production through meter after site came online. ,. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-24 12:30:00,,"Inverter 1.1 offline as of 12:30 this afternoon. Inverter displays operating mode: WaitGrid, but is not starting. AC Voltage reading is currently ~375VAC.. ",Consolidated into WO 13071. ,Central Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S175,2018-05-22 16:30:00,,Mod 3.2 went offline at 1630 on 22-May after underperformance and indeterminacy the previous few days. No alarms indicated. A different mod on this inverter experienced the same issue (WO 10100) and was an IGBT fan issue.. ,. ,String Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-02-16 12:45:00,2018-02-19 09:00:00,"Inverters Mod 1.4 & 2.5 went offline at about 1245 and 1315 respectively. Power track alarm states ""IGBTs temp limit reached"" for Mod 2.5, there is no alarm for Mod 1.4. Sending an email to Power electronics for further investigation.. 542 Power Electronics fault alert",Power Electronics repaired 18-Feb. ,Central Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-12-15 09:00:00,2017-12-27 12:00:00,"Update: New alarm on AlsoEnergy indicates the fault is 'IGBTs temp limit reached' Mod 1.9 seems to produce intermittently. Starting on the morning of 15-Dec, the inverter cycles on and off multiple time a day. PE to visit site on 12/27/2017.. 542/IGBTs temp limit reached",Troubleshooting revealed a defective IGBT fan; PE technician replaced the fan and the issue was resolved.. ,Central Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-10-16 08:45:00,2017-11-03 12:57:00,Mod 1.5 offline.. ,IGBT fan was defective and was replaced with a new fan. Module 1.5's positive bus that attaches to the contactor showed signs of overheating. DC contactor was replaced and new bus work was installed.. ,Central Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-10-15 13:00:00,2017-11-02 12:00:00,"Mod 1.7 offline. Power track indicates ""IGBT temp limits reached"". This issue started on the 15-Oct. This mod drops offline after startup and indicates the same error which self resolved after ~30min. IGBT temp limits reached",Troubleshooting revealed a defective IGBT fan. Power Electronics technician replaced fan and the issue was resolved.. ,Other,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-10-24 12:45:00,2017-11-03 11:00:00,Mod 2.7 offline. 11.3.2017 - Meet PE technician on Site. ,IGBT fan was defective and was replaced with a new fan. Module 2.8's negative bus that attaches to the contactor showed signs of overheating. DC contactor was replaced and new bus work was installed.. ,Central Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-02-09 23:46:00,2018-02-09 16:40:00,All inverters offline.. ,Inspected pole mounted and pad mounted MV equipment for root cause of primary cut out fuse blowing. Found no visual faults. Requested service from T&D Electrical to replace 200 amp cut out fuse.. MV SLD and Fuse Pics attached,POI/Medium Voltage,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-03-16 09:00:00,2018-04-03 11:14:00,"Located during the Annual Aerial Thermal Scan: - CB 1.3 down ; Handle was in the on position and CB fuses were closed. Further troubleshooting needed - Series String I2.C7.33.34 down; Bottom Row. Please inspect the Modules in the northernmost 4 or 5 rows of C1.13. There are lots of module hot spots, and it is suspected that mud is on the back of the modules.. ",Isolated the recombiner and replaced the DC contactor for feeder 1.3. Turned all combiner boxes back on and started the inverter. Verified with Power Electronics and C4 that the issue was resolved prior to leaving the site.. ,Combiner Box,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-02-23 14:15:00,2018-04-03 13:29:00,MOD 2.5 offline IGBTs temp limit reached **UPDATE** PE Technician should have repaired 03/16. Waiting for more data/ticket update before closing out WO. IGBT temp limit/542,"Inspected IGBT fan for proper functionality, and it could not be forced on. Checked IGBT fan wiring at found several of the terminations screwed into the wire insulation. Re terminated these wires and tested the fan; no issues. Verified with Power Electronics and C4 that the issue was resolved prior to leaving the site.. ",Central Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-03-31 08:56:00,2018-04-03 15:34:00,"Mod 3.5 intermittent, Mod has been cutting on and off all morning. *IGBTs Temp limit reached. ","Tested IGBT fan for functionality; it could not be forced on. Replaced IGBT fan with a new one, and the fan began working properly. Verified with Power Electronics and C4 that the issue was resolved prior to leaving the site.. ",String Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-05-10 12:15:00,2018-05-21 14:30:00,Mod 2.4 dropped off and stopped producing. update**** in PF I do not see the same issue. ,When came onsite we shut the cell inverter down and turned it back on to troubleshoot with Power electronics. When we plugged into the module it was producing. We called C4 and they could see module 2.4 then but could not when we came onsite. I am thinking there is a communication issue somewhere. C4 was able to see everything onsite before we left.. ,String Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-12-30 14:28:00,2018-01-11 14:05:00,Mod 1.5 offline.. ,All three IGBTs and the cleared AC fuse for mod 1.5 were replaced. Module was forced on and ran with no issues. Verified with C4 that there were no other active alarms at the site.. ,Central Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S27,2018-01-19 12:05:00,2018-01-19 18:14:00,Site stopped communicating in AlsoEnergy at 12:05 PM on 19-Jan. Only alarm indicated is the data logger failing to respond. There are no addresses for C4 to remotely log into and check production.. ,Self resolved. ,Site,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-31 00:00:00,,Pad 1 cluster controller is having communications issues. String inverters are sporadically communicating and C4 is unable to login to the cluster controller. The meter for that pad is still communicating and we can verify at least some of the inverters are producing. ,. ,String Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-04-05 14:00:00,,The axis camera has stopped communicating. It has not updated since 1400 on 04/05/18.. ,. ,Other,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-02-16 08:00:00,,"No comms from Inverters 3-1-1 through 3-2-4, verified through the meter that they are producing though.. No comms",. ,Central Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-04-29 09:00:00,2018-04-29 18:21:00,East Bridgewater site ARK stopped communicating 3:02pm. Site was producing normally before ARK box stopped communicating. Can't connect into other devices.. ,self-resolved. ,Site,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-02-11 14:02:00,2018-02-12 07:00:00,Site stopped communicating in AlsoEnergy at 14:02 on 11-Feb. Datalogger communication alarm indicated in PowerTrack. C4 currently does not have remote access to any equipment on site. ,"Issue self resolved. Data backfilled, unable to determine when the issue resolved. ",Site,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-02 17:00:00,2018-05-03 09:15:00,String inverter 4-3-3 is offline as of 05/02/18 @ 1700. C4 is unable to reach the cluster controller for this inverter due to the new cybersecurity installed on the cell modems by AlsoEnergy. ,Raj and the Soltage team performed a remote reset. Inverter fault cleared and stayed online.. ,String Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-06-01 05:30:00,2018-06-01 12:00:00,String inverter 1-2-1 is offline as of 0530 on 06/01/18. Unable to access the cluster controller to get a fault code or any further troubleshooting. ,Self resolved. ,String Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-21 13:11:00,2018-01-23 14:15:00,"All inverters not communicating, all meters showing appropriate production.. ",Self resolved.. ,Central Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-04-16 11:52:00,2018-04-25 06:00:00,String inverter 1-2-2 went offline around 1200 on 16-Apr. Inverter web portal indicates it tripped offline from an arc fault and the corrective measure is to check the DC generator.. 4301,issue resolved. ,String Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-06-01 13:10:00,2018-06-01 17:15:00,"String inverters 3-4-3 and 5-3-5 are offline as of 1310 on 06/01/18. The cluster controller states that both units tripped with a 3302 ""Unstable operation"" fault.. ",Issue self resolved. No check ins or remote procedure logs from the day they came back up.. ,String Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-04 08:00:00,2018-05-22 16:00:00,String inverter 4-3-3 is offline as of 05/04/18 @ 0800.. ,. ,String Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-24 08:02:00,2018-03-21 08:50:00,Inverter 3-2-4 offline. Soltage has been notified and will have EPC reset.. ,Soltage remotely repaired.. ,Central Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2017-12-22 07:30:00,2018-01-03 12:00:00,Inverter 4-15 is offline. ,. ,Central Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-18 09:47:00,2018-01-19 10:15:00,"Inverter 3-2-4 offline. Fault Condition, event = 43 : (undefined)",Self resolved. ,Central Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-13 11:15:00,2018-01-15 12:45:00,Inverter 3-2-4 offline.. ,Unknown resolution. Issue appeared to self-resolve. No log entries.. ,Central Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S114,2017-11-26 07:30:00,2017-11-26 13:15:00,Inverter 1.1 offline. Did not come online this morning. Previous WOs allude that it is an issue with the wake-up timer.. ,"Arrived at site to troubleshoot wakeup timer fault that has been intermittent. Checked voltages on the AC and DC side. Everything was correct and nothing was off, put the Inverter in sync inhibit and watched the screen and everything lit up with no issues. Power cycled the Inverter and the inverter came back online and started producing.. Will get with Sam about the issues and get parts ordered as needed.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-14 09:00:00,2017-08-03 14:10:00,Inverter not starting this morning. No alarms raised in AE.. Out PSI at 14,Coolant topped off.. Leaking coolant pump was repaired 7/12. Low coolant tripped inverter 7/13 and 7/14. Coolant topped off and inverter restored.,Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-06-30 09:00:00,2017-06-30 15:45:00,Inverter 3.3 is faulted and not producing. ,"I rolled out to Angel today to investigate a fault on inverter 3. The inverter fault page displayed a control pump fault. While engaging the door bypass, so that I could check the pump control fuses in the AC cabinet, I noticed that the Force Pump button was engaged. I also found that two of the three pump control fuses, F49 and F50, had cleared. F51 had not cleared. I then went to look at the pump and discovered that it had been leaking what looked like glycol. It did not look like the substance had been leaking from either intake or outtake hose, but from the bottom of the pump itself. The substance had dried and coagulated around the bottom of the pump. After sending pictures of my findings to Sam Delacruz and discussing what the next move should be, we decided to replace all three LP-CC-10 10 amp 600vac pump control fuses. Prior to replacing the fuses, I attempted to clean some of the dried substance, but proved to be too difficult without some sort of scotch brite pad. I enabled the inverter after carefully replacing the fuses, disengaging the pump, and clearing the fault. The inverter came back up and began exporting power. Upon leaving the site, C4 said that the inverter in question was not producing. When I went back to look at the inverter, it was not producing and the fault page was displaying IGBT health temp. fault. When I looked at the pump control fuse indicators, F51 was on. However, after checking the fuses for continuity, all were fine and none had cleared. I checked the line-to-line incoming AC voltage on the pump contactor and was not reading any voltage. Further investigation will be required by turning off the transformer, which I am not authorized to do. Jonathan Greene and myself will be coming back out next week to further troubleshoot. I will be posting pictures of the pump to BOX. Kevin from Berrago Solar onsite and replaced seal pump 07/11/2017. ",,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-13 09:00:00,,"Inverter faulted. ""Out PSI at 14"" message in AlsoEnergy. Out PSI at 14","Checked the pump cabinet for any leaks or signs of damage, none were found. We replaced the pump in the inverter on 7/12 with Barago. Reset the inverter and it came back up and running, Going to meet with Jake tomorrow to add coolant to inverter.. Jake got to site and added coolant to Inverter on 7/14, Inverter running with no issues",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-09 09:00:00,2016-09-14 14:57:00,Technician Training. ,Testing functionality for technical issues. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-09 09:00:00,,NA. 39302,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-09 09:00:00,,NA. 39202,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-09 09:00:00,2017-03-02 15:41:00,NA. 6798,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-09 09:00:00,2016-09-14 14:58:00,NA. 687989,Got err dun.. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-06-19 09:00:00,,"E&SC, confirm Erosion and sediment measures have been removed from site.. ",Checked for existing erosion management measures and material. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-10-08 08:19:00,2017-10-09 08:00:00,Inverter 1.1 offline. No specific faults indicated in PowerTrack.. ,Self Resolved.. ,Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-09-20 09:00:00,,"CBs 1.1.D, 1.1.P, 2.2.I, 2.2.J, 3.3.A, 3.3.I, 3.3.R, 3.3.P are all under performing based on string normalized current.. ",. ,String,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-09-26 12:15:00,2017-09-27 12:30:00,"Inverter 1.1 offline. Fault detected in Powertrack, but no specifics.. ","Discovered unit faulted with DCF5 DC Over fast fault. Visually inspected inverter, power cycled and unit returned to normal operation.. Got stuck onsite handling emails and phone calls. Would have been offsite by 1245, 1300 at latest.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-06-21 09:00:00,2017-06-21 16:06:00,Inverter 3.3 Faulted. Ctw14 pump control warning,Investigated inverter three. Inverter was showing a ctw14. Pump control warning fault. Called Elton to troublesome. Determined there was a blown fuse at wire 256. Replace fuse and production resumed.. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-10-20 08:32:00,2017-10-21 08:45:00,Inverter 1.1 offline. No specific faults indicated in PowerTrack.. ,"Reviewed Fault logs and Service GUI for proper status indicators. Verified AC/DC voltages, verified connections to Panda board. Power cycled unit.. ",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-23 09:00:00,,Testing functionality. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-23 09:00:00,,Testing Technician. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-09-29 08:11:00,2017-09-29 14:00:00,"Inverter 1.1 offline. Fault in Powertrack detected at 08:11AM, have seen no production from it.. ","Arrived onsite to find that the Inverter was faulted out with a wake up timer fault. Disabled the inverter and did a shutdown request. When the Inverter was de-energized, we opened up all the DC disconnect switches. With the DC off we opened the DC breaker cabinet on the Inverter. We measured the voltage between F1 and F2 fuses, it showed the voltage at 8 VDC. The HIM screen showed 12 VDC, after taking the measurements we opened the fuses holder and measured the voltage to ground. We got 7.6 vdc pos to gnd and 0 vdc neg to gnd, the screen was reading 0 to ground now. Called Sam with Eaton and explained what was going on, he had us put the inverter in sync inhibit and that run the inverter. This showed that the VTB was working correctly. Power cycled the 120 VAC power and turned the inverter back on with no issues. Need to keep a check with Inverter, if problem comes back could need a new VTB and programming.. Have a board in stock if it is needed.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-26 09:00:00,,Test Work order. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-26 09:00:00,,NA. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-26 09:00:00,,Test. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-26 09:00:00,,testing project map. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-26 09:00:00,,testing ccrenew email. ,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-18 09:00:00,2017-08-29 16:30:00,Inverter 1 Fan 3 replacement.. ,"Disabled the Inverter and shutdown inverter via HMI screen, turned off all DC disconnects. After all DC power was off, shut off transformer and measured voltage in Inverter, all voltage was 0. Changed out #3 fan and rewired, re-energized all equipment with AC power. Checked voltage on the #3 fan and was getting 121 VAC. Re-energized all DC equipment and re-enabled the Inverter, Inverter came back up with no issues and was exporting.. Discovered fans seized up during Semiannual. Contacted Eaton and have fans being shipped.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-18 09:00:00,2017-08-29 16:30:00,Inverter 2 Fan 3 replacement.. ,"Disabled the Inverter and shutdown inverter via HMI screen, turned off all DC disconnects. After all DC power was off, shut off transformer and measured voltage in Inverter, all voltage was 0. Changed out #3 fan and rewired, re-energized all equipment with AC power. Checked voltage on the #3 fan and was getting 121 VAC. Re-energized all DC equipment and re-enabled the Inverter, Inverter came back up with no issues and was exporting.. Discovered fans siezed up during Semiannual. Contacted Eaton and have fans being shipped.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-18 09:00:00,2017-08-29 16:30:00,Inverter 3 Fan 3 replacement.. ,"Disabled the Inverter and shutdown inverter via HMI screen, turned off all DC disconnects. After all DC power was off, shut off transformer and measured voltage in Inverter, all voltage was 0. Changed out #3 fan and rewired, re-energized all equipment with AC power. Checked voltage on the #3 fan and was getting 121 VAC. Re-energized all DC equipment and re-enabled the Inverter, Inverter came back up with no issues and was exporting.. Discovered fans siezed up during Semiannual. Contacted Eaton and have fans being shipped.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-09 09:00:00,2016-09-15 13:04:00,NA. 30303,. ,,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-10-06 08:20:00,2017-10-06 14:00:00,Inverter 1.1 offline. No specific faults indicated. SEQ2,"Inverter was down due to a wake up timer fault, Called Sam @ Eaton and troubleshot issue. Checked connections to a board and found no issues. Plugged back up and Inverter came back on at full production.. This work order is following a string of events that started on WO 6696 and also WO 6750",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2018-06-07 16:10:00,,"CB 1.1.N ( intentionally switched offline after PM was performed on 06/07/18 per LN-00010821: ""Noted: ID'd a very hot positive feeder on recombiner 1 suspected to be due to a bad splice - corresponds with CB 1.1.N* which is has been switched offline until repairs can be made"". ",. ,Combiner Box,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-12-02 08:20:00,2017-12-12 15:30:00,Inverter 1.1 did not come online this morning. Previous WO's suggest this may be an issue with the wake-up timer. No faults indicated in AlsoEnergy. Loss of production verified through meter.. 509/Inverter Stopped,"Found Inverter with SEQ2 fault: Wake up timeout. Attempted power cycle twice with same fault occurring each time. Performed additional troubleshooting per Eaton's request and found PT on B phase was bad. Replaced Faulty PT on B phase, verified fuses were good, and replaced OPDB board.. Found B phase of AC voltage to be 40Vac lower than A and C phase, which prevents grid sync and faults inverter. Verified normal grid voltage with SEL meter on inverter. Suspected bad PT on B phase causing incorrect voltage readings. Measured voltages at J12 pin and found one pair off, confirming a bad PT. Ordered new parts from Eaton on 12/4/17",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-12-10 07:30:00,2017-12-11 15:33:00,Inverter 3.3 offline. Out PSI fault. THM15: Coolant Pressure,"Inspected Inverter. Found Inverter with a THM15: Coolant Pressure fault. Inspected Inverter Coolant pump system for leaks. Forced Coolant pump on using HMI for 5 minutes. Power cycled inverter. Verified Inverter was producing.. Found coolant pressure reading -5psi in hmi.Checked pressure gauge in cabinet and found 20psi with pump on. Suspected faulty psi sensor. Forced coolant pump on for 5 minutes using hmi until coolant pressure built up. Power cycled inverter and after several restarts, the inverter resumed and normal psi pressure was reading in hmi",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-12-29 08:38:00,2017-12-29 16:10:00,Inverter 3.3 offline. Out PSI fault.. THM15: Coolant Pressure,"Inspect inverter for damage, coolant leaks. Disabled inverter and Cleared faults in hmi. Follow SOP procedure to add 50/50 glycol to coolant system to adjust pressure according to recommended pressure. Enabled inverter and verified production.. Inverter Coolant pressure was at -8psi and 2 deg C when arrived on site. pressure gauge in coolant cabinet was at 0psi. Attempted to run pump manually through HMI, but pressure remained same. Added Glycol following SOP procedure and hand pump to adjust pressure to 29psi. Cleared faults and Inverter restarted and starting producing power.",Central Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2018-01-11 09:00:00,2018-02-16 12:00:00,"Broken Module found during PM. Located at East array, Rack behind CB 2-L and 15 modules to west.. ",Removed Broken module and replaced with new spare module. Verified string was producing at normal voltage and current.. ,String,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S220,2018-06-06 05:15:00,2018-06-07 14:35:00,Site stopped communicating at 0515 on 06/06/18. Able to verify production for each inverter through their respective shark meters. ,"A power cycle of the DAS enclosure has restored site communication, confirmed with C4 prior to checking out of site.. ",Site,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2018-05-11 08:15:00,2018-05-12 17:10:00,Site stopped communicating @2015 11-May. Can connect to the Shark Meters and verify it is producing.. ,Checked connectivity and terminations in Draker enclosure. Power cycled data logger and cell modem along with fiber/ethernet switch. All led indicators are working and there seems to be no indication of any problem. Waited 30 minutes and confirmed that NOC could see the site through PF and exited.. ,Site,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-08-15 09:00:00,,String 3.11.4 is not producing.. ,inspected string and found wiring to be burned .. Placing on hold for insurance inspection. CB wiring has been repaired.,String,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
