randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S220,2017-09-10 08:12:00,2017-09-22 15:40:00,"Previously this inverter had a water temp fault. At that time, the technician, with advice of Eaton, checked connections on the CAUX2 board and the Temperature Transducer. After repeated faults, Eaton stated that this is most likely a faulty CAUX2 board or Transducer. From previous experiences, these parts were sent from Samuel Delacruz around the time of 9/7/2017. Inlet Water Temp [THM16], Inverter Fault H","Inverter faulted out on ""Water Temp"" Fault. I found coolant temp to be 20C and Pressure to be 22 PSI. I informed Sam Delacruz of this as he has diagnosed it as a bad CAUX board and temp transducer but I think coolant needs to be added also. I restarted inverter 2x and each time it faulted on the same fault. I traced wire number 5023 from the TT to the CAUX board, checked connections, measured violtages and confirmed termination connectivity. After this restart, the inverter faulted again. Leaving this as a CAUX board - TT fault and only part replacement will enable a successful restart. Part arrived at Eaton Morrisville office on 9/22. Andy Clack is picking it up. 9/22/17, I replaced the CAUX 2 board and temperature transducer. The inverter was still throwing the coolant faults. I called Sam, the new boards have DIP switchs that need to be set. Number 1 has to be off, 2 through 8 has to be on. Also there are jumpers that need to be taken off the old CAUX board, JIN 4 through 9. The jumpers must be installed on the new board on the same JIN 4 through 9. Pics will be in box.. restarted inverter three times to no avail. Checked TT and CAUX2 board, found good voltage and connectivity at terminations. The parts have been replaced and the inverter is online. Detailed info under work performed.",Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-09-04 07:30:00,2017-09-05 13:09:00,"Inverter C is offline with DAS reading: Inlet Water Temp [THM16], Inverter Fault. ",The inverter was showing a coolant water temp fault but was showing 23 degrees on the HMI. I talked with Sam from Eaton and he said it was probably a Faulty CAUX 2 board but the inverter restarted with a power cycle and has been running since. If it faults out again Sam will start the RMA process and send a new CAUX board. The inverter was showing a coolant water temp fault but was showing 23 degrees on the HMI. I talked with Sam from Eaton and he said it was probably a Faulty CAUX 2 board but the inverter restarted with a power cycle and has been running since. If it faults out again Sam will start the RMA process and send a new CAUX board,Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-10-01 09:00:00,,Inverter A & B coolant pressure fault (reserved) indicated in Draker 0730 on 1-Oct. ,Draker subscription expired . No alarms in Power Factors platform. Inverter coolant pressure is within range.. ,Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-04-01 09:00:00,2017-04-19 16:07:00,Inverter B is faulted with IFS3 fault and is not producing.. IFS3,Troubleshooting inverter 2 with Eaton. Found a blown fuse associated with the K8 contacter. Stack one is disabled and inverter is running at two thirds capacity.. ,,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-09-06 02:15:00,2017-09-07 10:00:00,"Inverter C is offline with DAS reading: Inlet Water Temp [THM16], Inverter Fault. ","Took pics of the coolant temp and historical faults. Power cycled the inverter, it restarted with no issues. No faults after monitoring for twenty minutes.. I relayed the requested information back to Jacob Dailey since he has been working with Sam on this issue as of 9/5/17.",Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-03-17 09:00:00,2017-03-17 13:24:00,Inverter C is offline. ,Restarted inverter C after it faulted due to low coolant temp.. ,,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-07-24 09:00:00,,"INV B is offline, DAS reports a ground fault. ","Inverter showing ground fault. The GF fuse is good, the GF breaker was reset and the inverter is online.. ",Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-01-30 09:00:00,2018-03-09 00:00:00,Meter A is reporting voltage drops in the morning and evening that the inverters are not seeing. Additionally all three meters on site are reporting erratic production. Inverters are communicating and operating nominally. Check connections. These meters have already been swapped with new meters.. ,New WO opened to investigate firmware issues with Shark Meters. WO9611.. Need Firmware updates. Call SMA to get process started. Notes above are from a previous date unknown to me. I talked with Rush who confirmed it is a software issue that I cannot currently help resolve.,POI/Medium Voltage,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-11-11 08:00:00,2017-11-11 13:52:00,"Inverters A, B offline with coolant pressure faults. [TMH15]","Inverter B came back up at 1:46 and inverter A at 1:52. After forcing the pump for several minutes, temp and pressure built up enough to resume normal operations.. ",Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-11-12 09:00:00,2017-11-12 11:50:00,"Inverters A, B offline with coolant pressure faults. [TMH15]","Upon arrival I found inverters A and B offline with coolant pressure faults, and inverter C's coolant pressure was at 20 psi. I added coolant to all inverters to bring the coolant pressure up to 27 psi. All inverters are producing.. ",Central Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2018-03-09 09:00:00,2018-04-20 11:38:00,Meter data is erratic and continuing. This relates to WO2841. Suspect that the meters are in need of a firmware update as all other avenues have been investigated.. ,JW - checked the meter data as far back as february. the data appears to be good. no anomalies noted from PF data. no affect on system production.. ,Other,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2018-01-02 09:00:00,,2x damaged modules located at 1.2.6/1.2.7; found on 9.14.17 by CCRUAS. 2x Trina TSM-315PD14 needed. ,. ,String,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S34,2018-01-27 08:00:00,2018-01-29 08:27:00,CB 3.2 offline. Did not startup on morning of 27-Jan. Suspected AFCI trip. Last time this issue occurred it self-resolved the following morning.. ,. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-03-13 08:00:00,2018-04-13 13:55:00,"CB 1.03 not producing, never came up on 2.28.2018. Was fixed on 03.12.2018, but it failed to come back online 03.13.2018.. ",GOT tech Jason Avramides visited site 4/13 and confirmed production. Waiting on confirmation of actions taken. Likely power cycle.. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-10 09:00:00,,"SIte is offline, 735 meter is reading 0 voltage.. ",. ,Site,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-04-09 08:00:00,2018-04-10 00:00:00,CB 3.02 not producing as of today 04.09.2018. ,Combiner started producing the next day. Issue self resolved.. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-02-09 07:10:00,2018-02-28 12:17:00,"CB 3.02 offline, did not startup morning of 9-Feb. Jason Avramides from GOT electric noted that this was the same exact issue as CB 2.17, and therefore needs the same replacement contactors. Update 18-Feb 2018: Issue is intermittent. Changed priority to 'Medium' and type to 'Underperformance'. ","After replacing contactor, combiner failed as a result of oversensitive arc fault detection. Jason Avramides from GOT electric was on site, restarted the combiner, and it resumed production.. ",Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-02-04 09:00:00,2018-05-03 15:54:00,CB 2.07 underperforming as compared to combiners with similar # strings. Appears to have started underperforming as of 01/25/18 2/26/18 - Contractor confirmed CB has no issues. Next step Check the CT in the inverter.. ,Cb was left off and is now producing normally. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-03-30 07:45:00,,"**CANCELLED** Issue is actually for CB 2.07, which is a comms issue (WO 8840) CB 2.06 did not come online morning of 30-Mar. According to FSR notes, GOT technician scheduled to visit site week of 2-Apr to repair CB 1.3 (WO 9699).. ",. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-04-06 08:00:00,2018-04-13 10:30:00,DC Monitoring for Inverter 1 stopped showing up this morning at start up.. ,Issue self resolved. ,Central Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-05-16 10:22:00,2018-05-23 12:39:00,"All 5 pads not communicating, including inverters and weather stations. Inverters cannot be pinged or web portals accessed. Cell modem is accessible, SEL 735 is communicating and showing production. Communications went offline at 1900 EST on 15-May.. ",GOT Electric on site. Comcast replaced modem. Bad switch found at Pad 1. Replaced with switch from Pad 5. All communication restored other than Pad 5. WO-00011355 opened for Pad 5 specific issue.. ,Central Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-04-18 07:00:00,,Two combiners are reading zero at Baker Point 1.03 and 3.02. 3.02 has been offline since 04/18/18 @ 0700 and 1.03 did not come online this morning 04/20/18 @ 0700. ,"Aerial thermal scan performed. 15 series strings and 2 combiner box were found not producing. Combiner box 2-7 was found with the disconnect off. I tested circuits in combiner to verify voltage and polarity then re-energized CB. CB 3-2 was found with a bad gigavac. We replaced GV and re-energized CB. Combiner box 1.03 was producing when we arrived on-site. We investigated all possible reasons for previous outage and found nothing. In april GOT electric made a repair to the box on WO 9699 ( https://ccrenew.my.salesforce.com/a1g0e000003AJV0 ). We replaced the power supply (only spare part we had) just to be safe. Strings 1-15-06 (top and bottom), 3-6-15 (top and bottom) were found to have a cleared combiner fuse. The fuses cleared because there were 15A fuses installed instead of 30A. The cleared fuses were replaced, circuits tested, and strings re-energized. Strings found with incorrect wire management / module to module connections: 5-4-10 5-4-04 (bottom) 5-7-06 (top) 5-7-09 (bottom) 5-9-10 (bottom) 3-1-08 (bottom) 3-12-13 (top) 3-14-08 (bottom) 2-11-09 (bottom) 2-8-13 (bottom) All wire management and module to module connections were corrected, circuits tested, and strings re-energized.. ",Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2017-12-05 16:00:00,2018-01-19 09:00:00,Combiner 2.05 is under performing suspected only 4 strings active. Combiner 2.17 offline. ,"GOT electric Replaced the power supply, radio and contactor in the combiner.. ",Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-03-30 07:30:00,,Canceled wo canceled because previous wo states that cb will be turned on by techs on 5/3 no need for this wo CB 2.7 is showing zero production previous WO 10094 was canceled does not say if issue was resolved or not. issue is still present and previous wo states that this is a comms issue. inverter production does not look to be effected. Update**** wo 8840 also talks about this issue contractor said no issue with cb next step was to check ct in cb. ,. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-02-09 09:00:00,2018-02-09 10:11:00,"Cancelled this was due to a third party tech doing work for WO 8840. CB 2.07 previously underperforming, now offline as of 0900 9-Feb.. ",Third party technician was on site and operated CB without checking in.. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-02-23 09:45:00,,CB 4-14 has been showing .20 A production since 2-23-2018 (first day data has been going into Power Factors). verified that inv 4 production not affected. inv is trending along with other inverters. believe this to be a comms issue. ,. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-05-23 12:09:00,2018-05-31 11:10:00,"Inverter 5 has no comms due to no fiber switch. Fiber switch from inverter 5 was used to replace the bad switch on inverter 1, to restore comms to the site. Production verified through site meter.. ",GoT Electric replaced a fiber switch.. ,Central Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-02-28 08:00:00,2018-03-12 13:30:00,"CB 1.03 not producing, never came up on 2.28.2018. ",Josh Parmeneier from GOT Electric worked on CB.. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-04-13 07:00:00,2018-04-14 07:00:00,Combiner 3.2 is offline. Verified production outage through inverter output. ,Issue self resolved. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-01-22 07:30:00,2018-01-23 07:45:00,CB 3.2 offline. Did not startup on morning of 1/22/18. Suspected AFCI trip.. ,Self-resolved. Combiner turned back on the next day.,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2017-12-06 09:00:00,2017-12-13 00:00:00,All weather sensors stopped working at 8 am on 11-28. This includes all irradiance sensors and all temperature sensors.. ,"Issue resolved by Skytron with following comment: A check with CVIM-Manager shows that all communication flags are gone (see photo in attachment); flags by remote re-activated, configuration saved, and communication is again available. Data are also populating PVGuard again.. ",Other,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2017-12-24 07:30:00,2017-12-12 07:00:00,Combiner 2.07 offline. ,"GOT Electric was on site to troubleshoot. Testing did not reveal any issues, however the combiner began performing as expected after the site visit.. ",Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2017-12-28 07:30:00,2018-01-04 13:00:00,"Inverter 4 offline with 6440 error. ""Hermetic protection (oil level) of the MV transformer no longer assured"". 6440",Zebulon Hull from SMA went to site and brought inverter back online. Also confirmed that other transformers had acceptable levels.. ,Central Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-01-11 09:00:00,2018-01-13 07:30:00,CB 1.03 offline as of 09:30 on 11-Jan-2018. ,Self resolved. ,Combiner Box,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S112,2018-03-17 10:45:00,2018-03-17 12:00:00,"Inverter 1 is offline with a 6422 HW error. Per the SMA manual the 6422 error indicates ""Inverter bridge in undefined state"". Attempted to acknowledge the error, it did not clear. Performed a remote reset of the inverter and the fault did not clear.. 6422/7621",Performed remote power cycle with assistance form SMA. Inverter resumed normal operation.. ,Central Inverter,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2018-02-23 12:00:00,2018-02-27 09:00:00,CB 1.5 intermittent since 23-Feb.. ,Issue resolved at 2-27-18 0900.. ,Combiner Box,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-03-15 09:00:00,2017-12-11 14:45:00,"Inverter is triggering on/off throughout the day. SMA Ticket #401728587. SMA contacted me, tentatively scheduled to be on site Saturday.. ",C4 closed historic WO.. ,,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-01-04 09:00:00,2017-01-04 10:23:00,modules left off by EPC installation. ,I disconnected String 1.14.13 and LOTO'd CB 1.14 so that HBC can come perform their repairs safely. ,,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-03-14 09:00:00,2017-03-15 12:36:00,Inverter 1 not producing. ,. ,,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-11-22 13:00:00,2017-11-23 07:00:00,CB 1.1a.12 offline.. ,Combiner came back online the next morning. ,Combiner Box,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2018-01-31 10:30:00,2018-03-22 12:53:00,CB 1B.4 went offline at 10:30am on January 31 2018. Update: The CB is is intermittent. It is possible that it might be a CT issue.. ,Contacted C4 to see if the issue still exists; they said the problem had self resolved. Closed out the WO. ,Combiner Box,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-05-06 08:34:00,2018-05-08 13:59:00,Meter 1 not communicating. Inverter A producing normally.. ,"Checked network connection to RM-1 and didn't see any issues (activity lights were good, and its IP pinged out fine). Opened up Powerfactors and confirmed that the meter was online, and that the issue had self resolved. Verified with C4 that the issue was resolved prior to leaving the site.. ",Other,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-04-16 08:00:00,2018-04-17 09:44:00,Inverter A has not communicated all day. The meter confirms production.. ,Remotely re-detected inverter via SCCOM. Inverter comms restored.. ,Central Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-07-16 09:00:00,,Inverter C is offline. Ground fault detected.. ,Power cycled the inverter to clear the fault.. Power cycle cleared the fault. Inv was observed for 15min to verify the resolution.,Central Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-08-13 09:00:00,2017-08-16 13:00:00,Inverter F GFDI fault (#3502). 3502,"Check string voltage, fixed one problem and looking at another string in CB 7.7. I will be back tomorrow.. ",Central Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-04-16 09:00:00,2017-04-17 11:30:00,Inverter F is down with EvtLeakRis error.. GF,"Initially power cycled inverter, but it would not stay up due to DC ground overcurrent. Located GF in the array and isolated; started the inverter. ",,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-04-17 09:00:00,2017-04-18 09:36:00,Warren Place Module Replacement F.5.6. ,"Replaced damaged module, repaired damaged string interconnect, tested F.5 strings. ",,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-06-19 09:00:00,,The DC Monitoring isn't working on all inverters. FW needs to be updated. **NEED TO PULL SD FILES AND START TICKET WITH SMA** 12/19/17-JDG. ,"Pulled SD card data from all 6 inverters and opened up a ticket with SMA. Per the WO (and the SPE), this sufficiently addresses the issue at this time and any follow ups will be tackled with a new WO. SMA ticket numbers: 401872147 401872148 401872152 401872155 401872158 401872159. ",,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-03-02 09:00:00,2017-03-07 10:07:00,Inverter F is giving a 6116(Real-time clock is not initialized) warning message. Ticket started with SMA to look into it.. 6116 - Real-time clock is not initialized,SMA came onsite and changed the Auto daylight savings setting to off and this fixed the issue.. ,,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-08-15 09:00:00,2017-08-17 07:51:00,"Investigate Low production on Inverter D. Most likely a Combiner off, DC monitoring has some issues so we can't check or confirm remotely. GSF 8/15: Warren Place down strings located during the last thermal scan: C.7.10, C.8.2, F.1.4, F.3.10, F.7.7, F.7.10 -Negative harness' and replacement modules (as least 2 Trina 305w for string C.7.10) are needed to complete all repairs.. ","All of the down strings on inverter F are fixed. The rest of the bad strings needs to be fixed. 9/18: string C.8.2 is now fixed. String C.7.10 now has half a string up, but needs modules to fully repair.. String C.7.10 is the only remaining issue. String needs multiple modules replaced (>2) and there are signs of other defective modules in other circuits. Recommend bringing 10+ mods.",Combiner Box,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-04-23 14:01:00,2018-04-23 15:48:00,IS-48 site is offline. All 3 inverters reporting zero production with no meter to verify. Inverters are still reporting good utility voltage as of this time. C4 cannot access Schneider inverters remotelyl. ,Pure Power was on site at the time cycling inverters. No check ins.. ,Site,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-05-02 09:00:00,,"Replacement of cell modem to current spec Sierra Wireless. 1. Arrive on site; open DAS cabinet; wire in the new cell modem with the shipped antenna while the old modem and antenna are still in place and powered on. a. DC wiring is Red and White to positive, and Black to negative. 2. Email security@gridsme.com and rush.ferrell@ccrenew.com. Instruct them of what farm you are at and what modem IMEI you have with you. The IMEI will be listed on the box as well as the sticker on the bottom side of the modem. 3. GridSME will begin matching up all of the modem settings. And you are free to perform any other tasks you are on site for. 4. Once the migration is complete, GridSME will notify you via email. 5. Uninstall the old modem, leaving the antenna, and permanently install the new modem. 6. Leave site with the old cell modem and the shipped antenna.. ",. ,Other,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-07-29 09:00:00,2017-08-01 17:30:00,CB B.17 (2.12) displaying negative readings in Skytron. Possible config issue on CT.. ,. ,Combiner Box,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-06-12 09:00:00,2017-06-21 12:16:00,On of the combiner boxes are not producing on inverter B. We also need a picture of where each DC feeder is landed.. ,Inspected cbs for inverter 2. ,,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-06-12 09:00:00,2017-08-08 13:35:00,Need pictures of the DC feeders landing in the inverters so that we can properly configure the monitoring. Check CT configuration on Input 9 - Inverter 2. ,Took photos of feeder Termination. https://ccrenew.box.com/s/55r6qfcwrhfn8xheabkc7ly3j2l9qu1c,Central Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-11-01 09:00:00,2018-04-18 14:00:00,"Site not communicating in skytron, unable to log into Skytron combox either. Investigate Skytron equipment , call NOC to troubleshoot.. ","Update 2-Nov 2017: Other sites from meteo system are communicating with the delay, but IS 48 remains without communication on Skytron since 30-Oct. -BTK Pinged ip addresses and found comms were good. Logged into meteo and found all sites on this system are updating an hour and a half behind. Replaced data logger with new device. Verified communicating with 4.. After inspecting DAS equipment, we found that we need to order another part from Skytron. Andrey is working with Skytron to get parts .",Site,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-03-29 09:00:00,2017-03-29 17:14:00,"Site comms down. Modem is reachable, datalogger and inverters are not. Likely network hardware failure.. ",troubleshot site comm issue. ,,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-11-16 09:00:00,2017-12-14 11:45:00,"Check and correct irradiance sensor tilt and azimuth. Also get pictures of model number, serial number and calibration coefficient.. ",Found poi to be positioned correctly. Modules and poi places at 68 degrees. Poi is fixed on north south rack. See photos in box https://ccrenew.box.com/s/5718yetqjk568spoqflmwg5fpnmk67oq. ,Other,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-05-13 05:30:00,2018-05-13 12:15:00,"Site not communicating in Skytron or PF, inverter webpages are all accessible, inverters producing.. ",Self-resolved. ,Site,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-11-21 11:01:00,2017-11-26 10:33:00,UPS began using its battery backup capability. Jason Holt thinks the receptacle that the UPS is plugged into may have tripped.. 592,Issue self resolved. UPS no longer using its backup capability.. ,Site,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-11-24 09:00:00,2017-11-24 14:43:00,"Site offline/not communicating as of 23:53 23-Nov. Cell modem is not accessible. Production cannot be verified remotely. No outages listed on Duke outage map. I checked the UPS battery voltage and at the last report it did look lower than expected at ~19VDC. I am unable to pull any historical battery voltage in PowerTrack. In the WO history, the last time this happened the UPS breaker had tripped. Also, note that this is the 3rd UPS installed on site.. ",Replaced faulty GFCI receptacle that fed UPS/DAS equipment. GFCI receptacle that UPS is plugged into was bad. Replaced receptacle with another receptacle that was on the pad but had no definite purpose. All inverters producing.,Site,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-02-04 09:00:00,,CB 1.1 offline. Duplicate see WO 7521. ,. ,Combiner Box,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-05-22 07:00:00,2018-05-22 15:58:00,"Site intermittently communicating. Right now cannot access anything, but was communicating a little earlier.. ",Self-resolved. ,Site,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-04-11 00:38:00,2018-04-13 10:56:00,"Maxton site offline at 1238PM, due inverter faults 1301 Roatating field left. 1301",T&D replaced phase B cutout fuse.. ,Site,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-12-04 09:00:00,2018-03-16 12:59:00,Check Tilt and azimuth of the pyranometers and get pictures of the labels and model numbers.. ,Tilt correct azimuth off slightly. Corrected. ,Other,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-12-07 09:00:00,2017-12-07 13:30:00,EPC handoff inspection .. ,Enertis inspection. ,Site,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-27 09:00:00,2017-07-11 12:03:00,Site not communicatingsince 6/7. Bad UPS. Also Energy case # 27634. ,6/21 Troubleshoot and Find bad UPS. Started ticket with Also. 7/11 Replaced ups backup device. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-07 09:00:00,2017-06-27 16:10:00,All inverters not producing. B Voltage spike before inverters went offline. Dip pole phase B fuse blown. ,DSI Replaced the phase B dip pole fuse. No CCR techs were dispatched.. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2016-11-14 09:00:00,,11/04/16 Maxton Inverter-2.3 Low on Production might have strings down or shading. Need to verify 11/04/16 Maxton CB 1.1.1 Low on Production Might be down or faulty CT. ,Reconfigured inv 1's ip. Checked string performance on inv 1 and 3. Cleaned all filters and pyros.. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-04-27 09:00:00,2017-05-05 08:26:00,CB 1.1.01 not communicating. ,Power cycled and pulled inverter logs to open SMA ticket for communication loss. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-01-06 09:00:00,2017-02-13 12:05:00,MEC is at Maxton working on labeling the inverters as per the necessity mentioned by Max during his re-walk last week. They should have the entire site finished today (1/6/16).. ,. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-04-24 09:00:00,2017-04-24 11:56:00,All inverters not producing. ,Inverters had a delayed start up that self resolved.. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-06 09:00:00,2017-08-08 15:17:00,CB 4.6 not communicating as of 11/27/2016. ,Power cycled inverter pulled log files. ,Combiner Box,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-10-19 09:00:00,2017-10-19 15:12:00,"Strings found during aerial thermal scan: 1.5.6, 1.4.4, 2.6.12, 2.6.11, 3.5.6, 4.4.11, 4.5.3, 4.6.9, 4.6.8 (double), 5.2.1, 5.4.5, and 6.8.2 found not producing.. ",Troubleshot all reported string outages. Repaired and tested all but two that are underperforming due to veg. Veg issue has been escalated.. ,String,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-10-23 12:00:00,2017-11-02 10:41:00,Replace UPS.. ,Replaced ups batteries and switch. ,Other,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-04 09:00:00,2017-07-19 15:37:00,Site is not producing. Cell modem is up and communicating. There is a voltage_ac unbalance across phases.. ,"6/5/17 DSI dispatched, They inspected the MV circuit and found cleared Fuse for Phase B on the MV pole. They replaced the Fuse and got site back onilne.. ",,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-07-18 09:00:00,2017-07-18 14:05:00,Site offline. Unable to verify any production remotely. ,Found ups breaker tripped. Reset. Tested for root cause. No other issues found.. Comms box / ups issue .25 hours + 1.75 travel,Site,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2016-12-30 09:00:00,,Pad 4 not communicating. ,AC to 24Vdc converter/power supply replaced. Need a fuse to complete the fix. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-07-31 09:00:00,2017-07-31 16:23:00,Inverter 1.1 not communicating. ,Power cycled. Sma had windows error not enough memory. Could not access hmi due to error. Power cycled and cleared,Central Inverter,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-04-19 09:00:00,2017-04-21 13:30:00,SMA 4.6 is not communicating. ,Popwer cycled inverter and recombiner. Power cycle recombiner/ investigate communications,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-05-15 09:00:00,2017-05-15 13:05:00,Site not communicating/producing. ,Verizon comm issue resolved itself. ,,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-07-05 00:30:00,2017-10-26 11:42:00,UPS has not updated on AlsoEnergy since 5-July.. Device Communication/250,Found it address was in conflict with weather station. Set new ip to 254 and changed in power track.. ,Other,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-08-16 09:00:00,2018-01-17 16:08:00,"CB 1.1.01, 4.6.01-4.6.08 not communicating. This is a recurring issue, may require more action then previously performed.. ",Sma replaced comm boards. ,Combiner Box,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-10-18 14:45:00,2017-10-26 11:46:00,"Weather Station w/ Module, POA & GHI CMP has not been communicating. Weather Station Digitizer 3.43, I believe.. 250",Found ups ip to be in conflict. Changed ups ip to 254 and left weather station to 201. Changed in power track. Charged ups batteries due to low voltage. ,Other,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2016-09-28 00:00:00,2018-03-27 13:00:00,CB 1.1.01 not communicating. No DC readings for this CB in AlsoEnergy as far back as the trends go (28-Sep 2016). ,Feeders landed wrong on inverter. Feeders are on 2-9 not 1-8. ,Combiner Box,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-04-09 12:16:00,2018-04-10 14:59:00,Inverter 3.4 went offline at 1216 on 9-Apr with a ground fault in the array. Fault verified by inverter web portal.. 3502,Located array ground fault at string 4.7.10. Repaired damages and replaced all fuses that had cleared. Restarted inverter and verified with C4 that the issue was resolved prior to leaving the site.. ,Central Inverter,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-04-09 09:00:00,2018-04-11 10:50:00,Fuse on center phase of fuse cutout pole is showing signs of being hot. It is recommended that the fuse be replaced and all connections/terminations be properly checked. Box link to thermal images and video: https://ccrenew.app.box.com/folder/48555913438. ,T&D replaced Phase B cutout fuse.. ,POI/Medium Voltage,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-12-29 09:00:00,2017-12-29 10:52:00,Fence repairs. ,Installed chain on South Gate between fields. ,Other,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S290,2018-03-20 09:00:00,2018-03-21 12:00:00,"Inverters reporting in wrong units per Skytron. Reporting 500,000 KW. In this case watts would make sense because the inverters have a 500KW capacity, per EAB.. ",Ismail started a ticket with Skytron and they corrected the scaling on all values.. ,Site,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2018-03-22 01:00:00,2018-03-26 10:36:00,Comms were lost with Datalogger/Inverters/Meter lost on 3/22 at 0100 The site was producing up until then. C4 cannot remotely verify if the site is producing.. ,EPC repaired. Power cycled the data logger.. ,Site,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2017-12-29 12:00:00,2018-03-15 10:15:00,All inverters not communicating. I&C coordinating with Skytron to integrate. 15-Mar: Inverters 3 and 4 communicating. 1 and 2 still offline.. ,EPC/I&C resolved. ,Central Inverter,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S112,2018-09-20 04:10:00:00,2018-09-25 14:10:00:00,Gainey - Plant - Communications outage. Site lost communications around 0400 ET on 20-Sep. Technicians found the UPS to be faulty but confirmed production locally on 21-Sep. Meter and other equipment is remotely inaccessible.. 020 - Data/Communication System Outage,"Replaced UPS and power supply. Established comms, verified with C4.. TechDispatched: Yes",Plant,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2018-09-21 09:00:00,2019-03-22 17:00:00,"Gainey - 3 damaged modules. There are 3 modules that need to be replaced, 2 broken modules and 1 module that is blown off.. 013 - Broken","3/22/19 -replaced 3 modules CB 1.1.11, 1.1.19. Checked amperage on string after module replacement. Amperage was consistent with neighboring strings.. TechDispatched: Yes",Module,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-09-21 09:00:00,,"Blown Off Modules. 3 modules blown off during Hurricane Florence. 1 module on string: 2.4.6 2 modules on string: 1.1.12 2/22/2019- To add to this, during the annual thermal inspection, when seeing that the strings were offline, I visited string 1.1.12 and noticed that the racking is very bent where these modules were blown off and might need to have part of it replaced. Solar Flex Racking. Images attached to this WO.. ",. TechDispatched: No,Module,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S349,2019-05-04 09:00:00,2019-10-01 17:00:00,Redwing - Tracker Issues. PowerTrack detected a loss of communications with tracker Nodes 1-107 on 5/3/19. 020 - Data/Communication System Outage,. TechDispatched: No,Plant,SC,,2470.0,2000.0,Utility-scale,,,
C3S112,2019-01-10 09:00:00,2019-01-11 17:00:00,Gainey - CB 1.18 - Communications system outage. CB 1.18 has an issue with the CT as it is reporting much lower current values intermittently. On days with similar irradiance it shows production of ~5 A compared to other days where it produces around ~120 A. C4 confirmed it to be a communications issue by adding the individual current readings and comparing it to the total DC current output of the inverter. 020 - Data/Communication System Outage,Power cycled CB 18. Came back online then CB 14 and 4 went offline reset CB. Verified production with C4.. TechDispatched: Yes,Combiner,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-09-18 09:00:00,2018-11-08 17:00:00,Inverter D Underperformance. Please check if all of the CBs are producing on inverter D.. 013 - Broken,"All combiners were producing upon arrival. Combiners D.6 and D.8 were found to be underperforming (~2 strings worth each). However, only 1 string per combiner was down/barely producing (D.6.7 bottom; D.8.12 bottom). Unplugged all of D.8.12 and checked module voltages; 6 modules had VOCs <30. Overall string voltage is too low to produce. D.6.7 string voltage was 100 volts low (too low to produce). All fuses are good. Site has widespread diode issues, and inverter D has a large portion of the issues. Linked below is the UAS report. https://ccrenew.box.com/s/ka35kqi4s2olrcmq1rrb8ow691sr6h8q. TechDispatched: Yes",Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S220,2018-09-22 08:45:00:00,2018-09-22 14:30:00:00,South Loisburg - Inverter 2 - Forced Outage. Inverter 2 went offline around 0845 ET on 22-Sep from an unknown error. Loss of production can be confirmed via the Shark Meter.. 019 - Unplanned outage/derate,"Upon arrival I found the inverter reading 16 psi coolant pressure. With the temps forecast to be around 60 tonight, the unit would more than likely not startup again in the morning. I added coolant to bring the pressure up to 26 psi. The unit is online and production was confirmed with C4 upon checkout.. TechDispatched: Yes",Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S175,2018-12-30 09:00:00,2019-02-06 17:00:00,Hood Farm - Mod 1.5 - Forced outage; Bus differential voltage. Mod 1.5 did not come online the morning of 29-Dec. C4 remotely reset the mod at 0423 ET on 30-Dec and will monitor when the sun comes up to confirm production.. 019 - Unplanned outage/derate,PE technician replaced the DC contactor.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-03-29 09:00:00,2019-04-09 17:00:00,Hood Farm - Mod 2.8 - Forced outage. Mod 2.8 did not start up the morning of 03/27/19. Verified loss of production by comparing inverter production data. No faults indicated in PowerComms. 019 - Unplanned outage/derate,I changed out the negative DC contactor.I checked with C4 to make sure they can see MOD. 2.8.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-07-11 09:00:00,2018-07-23 17:00:00,POA sensor reading values 20% too high after settings adjusted.. Verify the following POA/GHI sensor settings on site. Hood Farm Solar Digitizer 41 - POA - Configured Sensitivity: 12.24 S3-L Down S3-R Down S4-L UP S4-R UP Ditgitizer 42 - GHI - Configured Sensitivity: 11.76 S3-L Down S3-R Down S4-L Down S4-R Down. 0000 - Unknown,Per instructions by Justin Wagg. I took pics of the inside of the convex and the outside. Also took pic of the name plates on the POA and GHI. Specifically the sensitivity specifications.. TechDispatched: Yes,Pyranometer,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-02-02 09:00:00,2019-02-06 17:00:00,Hood Farm - Mod 3.5 - forced outage. Found fault (Bus Differential Voltage) of Mod 3.5 on PowerTrack and remotely reset via PowerComms on morning of 2/2/2019. Production needs to be verified. 019 - Unplanned outage/derate,PE technician replaced DC contactors on 2/6.. TechDispatched: No,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-01-01 09:00:00,2019-01-15 17:00:00,Hood Farm - Mod 3.5 - Communications System Outage. Hood Farm - Mod 3.5 looks to have a communications outage. Not showing any readings in Power Track or on Power Factors. Inverter seems to be producing normally from readings. Update 5-Jan: Production can be verified through PowerComs. 020 - Data/Communication System Outage,When I checked mod.3.5 there was no faults and I called Power electronics and they could see it communication so I called C4 and they could see it as well.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-04-28 09:00:00,2019-05-01 17:00:00,Hood - Mod 3.5 - Forced outage. Hood - Mod 3.5 - Forced outage - F95 DCFuse- C4 attempted to reset - but faulted back offline. 019 - Unplanned outage/derate,"Contactor hardware was found to be loose, which led to pitting of contactor buss and heat stress of lexan barrier between DC+ and DC- buss. Pitting was cleaned up as best as possible, buss should be making good surface contact. Lexan barrier doesn't seem functionally compromised. After replacing contactor, fuses were also found to be bad. Since 3.2 also has a bad contactor which isn't on hand, fuses were moved from 3.2 to 3.5, enabling RTS of 3.5. Ethernet cable for 3.5 had to be disconnected/reconnected to re-establish communications. Box link to photos: https://ccrenew.box.com/s/008dgzlha25v0y0y2prxcivbv9mx9u3f. TechDispatched: Yes",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S80,2018-06-30 09:00:00,2018-08-02 17:00:00,Maxton---CB 1.1---Offline. Maxton---CB 1.1---Offline. 020 - Data/Communication System Outage,No issues with cb 1.1 i formation passed up to engineer. Not able to see on power factor. Feeders not landed properly at inverter. Feeders begin on position 2 not position 1. See attached report done in March for all DC monitoring issues. 8/16 - PF corrected their mapping and the data for CB 1.1 is now reporting.. TechDispatched: Yes,Combiner,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-04-04 12:55:00:00,2019-04-04 17:00:00,Baker Point - Inverter 2 - Forced outage. Inverter 2 went offline @ 1PM due to a 6422 unspecified HW error. C4 will attempt remote reset.. 019 - Unplanned outage/derate,C4 successfully reset the inverter remotely. Inverter online and producing as of 238PM. TechDispatched: No,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-09-26 09:00:00,,Baker Point- CB 2-15 - Forced outage. CB found off during audit See WO-0222126 for this issue WO cancelled by Tim Chaput. 019 - Unplanned outage/derate,. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-10-04 12:20:00:00,2018-10-04 17:48:00:00,Baker Point - Inverter 4 - Forced Outage Canceled OE deleted in batch process: OE-11253198. Inverter 4 did not come back up when the 351 recloser was closed back in. C4 attempted a soft reset and a hard stop and restart. Both were unsuccessful. Voltage on A phase is too low.. 004 - Under voltage,Jason with GOT Electric fixed on site.. TechDispatched: No,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2018-11-15 09:00:00,2019-02-06 17:00:00,East Bridgewater - POA 1- Not reading accurately in Power Factors. East Bridgewater - POA 1- Not reading accurately in Power Factors. 013 - Broken,"11/21/2018 Tim Chaput - Found wiring from both POA's at Pad 1 appear to have been chewed (possibly by coyotes on site). - We were able to splice the damaged sections in order to get these units operating, but the wiring should be replaced. These units have connector type wiring from POA to Adams unit in DAS. 1/2/2019 Tim Chaput - Work approved & parts ordered from Also Energy. 2/4/19 -Mike Duffy on site to replace pyranometer cables -Broken cables removed -New cables installed. -Pyranometer communications confirmed via C4. TechDispatched: Yes",Pyranometer,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S112,2018-01-31 14:20:00:00,2018-03-22 12:53:00:00,WO-00008757 ; Gainey ; Combiner Box - Production Outage ;. CB 1B.4 went offline at 10:30am on January 31 2018. Update: The CB is is intermittent. It is possible that it might be a CT issue.---Created By; Anthony Jackson on: 01/31/2018. 019 - Unplanned outage/derate,Contacted C4 to see if the issue still exists; they said the problem had self resolved. Closed out the WO. TechDispatched: No,Combiner,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2018-02-26 05:34:00:00,2018-02-27 09:00:00:00,WO-00009229 ; Gainey ; Combiner Box - Production Outage ;. CB 1.5 intermittent since 23-Feb.---Created By; Phillip Thomas on: 02/26/2018. 019 - Unplanned outage/derate,Issue resolved at 2-27-18 0900.. TechDispatched: No,Combiner,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-11-22 17:35:00:00,2017-11-23 07:00:00:00,WO-00007563 ; Gainey ; Combiner Box - Production Outage ;. CB 1.1a.12 offline.---Created By; Phillip Thomas on: 11/22/2017. 019 - Unplanned outage/derate,Combiner came back online the next morning. TechDispatched: No,Combiner,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-01-04 07:41:00:00,2017-01-04 10:23:00:00,WO-00002773 ; Gainey ; modules left off by EPC installation---Created By; Justin Amason on: 01/04/2017?. modules left off by EPC installation---Created By; Justin Amason on: 01/04/2017. ,I disconnected String 1.14.13 and LOTO'd CB 1.14 so that HBC can come perform their repairs safely. TechDispatched: No,Module,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S175,2019-04-02 09:00:00,2019-04-08 17:00:00,Hood Farm-Down Strings-As of 3.27.2019. 2 down series strings found during thermal scan ( top and bottom string). This work order is for the repair of these down strings. Attached is an image showing the location of the strings. Down Strings: 2.C7.17.18 (top and bottom string). 0000 - Unknown,Both strings were repaired and production confirmed.. TechDispatched: Yes,String,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-10-20 10:21:00:00,2017-11-02 12:00:00:00,"WO-00007126 ; Hood Farm ; Other - Production Outage ; Fault Code: IGBT temp limits reached. Mod 1.7 offline. Power track indicates ""IGBT temp limits reached"". This issue started on the 15-Oct. This mod drops offline after startup and indicates the same error which self resolved after ~30min---Created By; Julien Glover on: 10/20/2017. 019 - Unplanned outage/derate",Troubleshooting revealed a defective IGBT fan. Power Electronics technician replaced fan and the issue was resolved.. TechDispatched: No,Module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
