randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S300,2019-01-27 10:55:00:00,2019-02-22 17:00:00,"Railroad - Site - Forced outage/Communication system outage. Site is offline/not communicating as of 0855 on 01/27/19. C4 is unable to connect to the Cisco AnyConnect VPN to access any equipment on the site to verify production. 1/28 Wade Fitzgerald verified on site, the site is producing. 020 - Data/Communication System Outage","New firewall was received via mail yesterday, installed firewall and confirmed communications with site and field equipment with C4.. TechDispatched: No",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-11-13 09:00:00,2018-11-29 17:00:00,Communications outage. Idaho Power has intermittent communications on their metering circuit (POTS). 020 - Data/Communication System Outage,Communications were confirmed at Railraod via remote in from C4 and were also confirmed through dialing into Idaho Power's POTs line. Resolution is deemed to be a modem reset performed by Idaho Power.. TechDispatched: No,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-23 09:00:00,2018-10-29 17:00:00,Railroad - Site - Planned outage. Railroad Site is being taken offline to repair and investigate a leaking bayonet fuse in Transformer #2. Outage should be finished by the morning. 9:18 PM 10/23/2018 C4 called Zach at idaho power railroad 9:29 PM 10/23/2018 soft stoped all three inverter at rail road site went to parameters and changed opmod parameter to stop 9:34 PM 10/23/2018 idaho power open recloser at site was verified by our technician wade fitzgerald because comms were lost to idaho as well when site was opened. 018 - Planned outage/derate,site was closed in by idaho power. c4 remotely set all 3 inv back to operation mode from stop mode. TechDispatched: Yes,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-10 09:00:00,2018-10-24 17:00:00,UPS Head Unit Replacement. UPS Control unit failed due to IPCO Recloser failure.. 0000 - Unknown,Head unit for SCADA cabinet UPS was replaced and incorporated into AC system. UPS was found to be operational and confirmed with C4 communicating with site.. TechDispatched: No,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-09-29 12:55:00:00,2018-10-01 12:40:00:00,"Railroad - Site - Forced Outage Canceled OE deleted in batch process: OE-11182983. ID Power called and informed us that the site is offline. They are showing hot up to their P297. The relay indicates the fault is on our end. ID power completed repairs to their recloser, but coms remain offline. In the past, this issue has needed a powercycle of the UPS, or similar. ID power cannot verify production of the site, and they will also not be able to meter the production IF the site is actually online. C4 is unable to verify production at this time. Grid characteristics remain optimal for reenergization.. 019 - Unplanned outage/derate","Arrived on site and first inspected POI. Immediately saw burning on A phase on Idaho Power's Recloser. noticed all three insulators were charred and melted. Found a bird carcass directly below A phase on the ground. inspected all CCR POI connections and no fuses had thrown flags and all cut outs were in proper alignment. There was no charring or any signs of arcing on CCR Equipment. Inspected the site perimeter and all connections on the primary side of all three pad mounted transformers. No burning or charring was found. Speaking with Idaho Power SCADA technician analyzing the fault codes, they found that the fault came from their side. Fault began on A phase to ground and then arced across B & C phase. Idaho Power was not able to reach their RTU or communicate with the site. KRis Ivers arrived on site around 4:15 PM, power cycled communications cabinet and checked terminations and connections. Found a fault on the UPS but was not able to clear fault. All inverters had AC power connected. We reached out to Solv for direction but were not able to communicate with any of their engineers or support specialist. Kris and I arrived on site on Monday, OCtober 1, at 9 AM. We found that the UPS blocked power to the rest of the cabinet. We have temporarily by-passed the UPS and have all of the communications devices plugged into cabainet recepticle. C4 verified equipment communication and production. We Box link for pictures attached in notes and attachments.. TechDispatched: Yes",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-09-11 09:00:00,2018-09-11 17:00:00,Broken module on CB.1.1.1.C.3. Broken Module Found during UAS scan.. 013 - Broken,Notes indicate WO complete. TechDispatched: No,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-05-01 09:00:00,2019-05-01 17:00:00,Railroad - SCADA Cabinet - Comms. Kris Ivers requested a WO for the SCADA cabinet fiber connections.. 020 - Data/Communication System Outage,"After investigation of the SCADA cabinet fiber optics, no outstanding issues were found. Problem was eventually solved through inverter setting adjustments made remotely by the control room and communication with IDPCO was restored.. TechDispatched: Yes",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-07-07 18:45:00:00,2018-07-07 23:25:00:00,Railroad- Site- Plant offline. Site presumed to be offline. There are no communications from the plant on PF as on 1650 local time. No other verification methods available at this time.. 0000 - Unknown,Issue self-resolved when starting up on 07/09/18. C4 to start SMA ticket for further investigation. TechDispatched: No,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S114,2019-03-06 07:45:00:00,2019-03-06 10:45:00:00,"Angel Solar - Inverter 1 - Forced outage due to low coolant pressure. Inverter 1 is offline as of 0744 on 03/06/19. PowerTrack indicates the fault is due to the inverter being outside of its PSI range, usually indicated low coolant pressure.. 019 - Unplanned outage/derate","3/6/19 - Was on-site completing a Quarterly PM inspection when Inverter 1 went down due to low coolant temp/psi. Upon checking the inverter 1 HMI screen I saw the following values Coolant Temp = 2C, Coolant Pressure = 15 psi. I cleared the faults and then attempted to force the coolant pump on. After letting it run for about 20 minutes it started up and normal operation resumed. Will create a follow up site visit to correct pressure with coolant and glycol tools.. TechDispatched: Yes",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S220,2018-08-17 09:00:00,,Check POA sensor values. POA values don't seem to match nearby sites POA values. POA very high on a clear day.. ,. TechDispatched: No,Pyranometer,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S175,2018-11-02 08:14:00:00,2018-11-02 17:00:00,Hood Farm - Inverter 1 = Forced outage. Loss of production has been verified through the site meter. Inverter is not communicating to the Powercomm software.. 0000 - Unknown,tech on site working on a module for this inverter. WO not necessary.. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-10-17 09:00:00,2019-02-14 17:00:00,Hood Farm - Tree Down. There is a tree down on the corner of the fence back behind inverter 3. 0000 - Unknown,Down tree had been removed by the quarterly inspection on 2/14. TechDispatched: Yes,Block,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-10-11 09:00:00,,ET Module warranty claim. ET Module warranty claim to replace defective modules. 0000 - Unknown,. TechDispatched: No,Block,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S211,2019-02-05 18:45:00:00,2019-02-06 19:00:00:00,Innovative 48 - Inverter 1 - Communications system outage. Inverter 1 has stopped communicating as of 1845 on 02/05/19. Comms appear to be intermittent during this time. C4 can log into the web GUI and verify production. 020 - Data/Communication System Outage,Covered under WO-0255842.. TechDispatched: Yes,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2019-01-19 18:45:00:00,2019-01-20 18:45:00:00,Innovative 48 - Inverter 1 - Forced Outage/Communications System Outage. **UPDATE** inverter started producing/communicating in Skytron on 1/20/19. Started communicating/producing in PF on 1/21/19. C4 still cannot remote into the SMA inverters. Changing to Intermittent. Inverter 1 went offline @ 1845 on 1/19/19. Cannot log into any SMA inverters on this site at this time. Inverter was pinged through modem. Issue happened about a week ago at the same time as well.. 019 - Unplanned outage/derate,Site IP's were incorrectly set. C4Eng adjusted to correct addresses.. TechDispatched: No,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2019-01-12 18:45:00:00,2019-01-14 08:15:00:00,Innovative 48 - Inverter 1 - Forced outage/communication outage. Inverter 1 went offline @ 1845 on 1/13/19. Cannot log into any SMA inverters on this site at this time. Inverter was pinged through modem.. 019 - Unplanned outage/derate,Power cycled data logger. Site comms restored.. TechDispatched: Yes,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2019-01-08 19:00:00:00,2019-01-09 19:00:00:00,IS-48 - Inverter 1 - Comms intermittent. IS-48 - Inverter 1 - Comms intermittent. 020 - Data/Communication System Outage,Started ticket with SMA. SMA replaced SCCOM board.. TechDispatched: Yes,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2019-01-08 09:00:00:00,2019-01-08 11:15:00:00,IS-48 - Inverter 1 - Forced outage/communciating outage. IS-48 - Inverter 1 - Forced outage/communication outage - C4 cannot access inverter 1 - meter data shows the inverter is not producing. 0000 - Unknown,Power cycled inverter and comms were established. Verified production with C4.. TechDispatched: Yes,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-09-19 19:30:00:00,2018-09-20 19:45:00:00,Innovative 48 - Inverter 1 - Forced outage; Fault code 6487 Canceled OE deleted in batch process: OE-10488072. Inverter 1 did not come online when site was energized on 17-Sep. Error 6487 triggered at 1610 ET on 19-Sep indicates a ground fault in the inverter.. 019 - Unplanned outage/derate,TU reset was tripped. Reset it and power cycled inverter but did not come online. Started ticket with SMA. Possible stack going out according to service files. SMA replaced stacks 2 & 3. Inverter resumed normal operation.. TechDispatched: Yes,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-10 12:35:00:00,2018-06-12 08:55:00:00,**PF Duplicate** Baker Point Comms Loss (Actually grid outage) Canceled OE deleted in batch process: OE-7089830. Repair the things. ,. TechDispatched: No,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-12-07 09:00:00,2019-02-26 17:00:00,Baker Point - Investigate CB 1-2 operation. CB 1-2 contactor was replaced 12/6/2018 by unit never returned to operation. GOT Electric to investigate.. 002 - Arc fault,"1/3/2019 Tim Chaput - GOT Electric on site today to troubleshoot. - GOT found no 24 VDC to contactor. They replaced the STM board (we had a spare on site), but this did not correct issue. - Will need to order new voltage output card (upper right of CB) to correct from Shoals. 2/15/2019 Tim Chaput - Parts received & scheduled a visit for week of 2/25 to replace and work PM. 2/25/2019 Tim Chaput - Received parts, and GOT Electric evaluation was incorrect. CB is appears to present an ARC fault, but no ARC fault exists at this time. - To continue evaluation 2/26 as I ran out of daylight today on site. 2/26/2019 Tim Chaput - Continued evaluation of CB 1-2. - Found an inop cable between AFCI card and the string CT assembly internal to CB. - Also found a miss wiring error by GOT when they were troubleshooting. - Original AFCI card was inop as originally thought as well. Tested original unit in CB 1-1 to evaluate, and CB 1-1 would not operate. - CB 1-2 has been restored to full operation, verified via Skytron, and C4. - Multiple issues made troubleshooting difficult!. TechDispatched: Yes",Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-09-26 09:00:00,,Baker Point- CB 1_2- Forced outag. CB found off during audit See WO-0222126 exists for this issue. Cancelled by Tim Chaput. 019 - Unplanned outage/derate,. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-08-07 13:55:00:00,2018-09-21 17:00:00,Baker Point--- CB 1-8 --- Forced outage. CB 1-8 is showing 0 production aug 7th @ 1355. 0000 - Unknown,9/5/2018 Tim Chaput - GOT Electric to resolve during PM 9/17. 9/21/2018 Tim Chaput - New WO opened by C4 WO-0222126 - GOT still working PM. - Completing WO. TechDispatched: Yes,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-09-26 09:00:00,,Baker Point- CB 1-1- Forced outage. CB found off during audit See WO-0222126 existing for this issue. WO Cancelled Tim Chaput. 019 - Unplanned outage/derate,. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2019-04-26 09:00:00,2019-05-02 17:00:00,"East Bridgewater- String Inverter 4_1_5- Forced outage. Inverter 4-1-5 failed to start back up after PM's 4/24. C4 has attempted a remote reset, with no success.. 0000 - Unknown","5/2/2019 Mike Duffy - Found inverter with no damage. - Inverter appears to have ""hung up"" during PM when we turned off DC power for thermal imaging, and turned it back too quickly. - Fully power cycled the inverter AC & DC, and inverter went back into service with no issues. - Verified production & communications with C4, and Also Energy.. TechDispatched: Yes",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-07-28 01:10:00:00,2018-07-31 08:45:00:00,"East Bridgewater - Cluster Controller 2 - Communications System Outage. Cluster Controller 2 stopped communicating @0046 28-Jul. Verified production through ION Meter. 7/31/18 Tim Chaput - Arrived on site and found cluster controller 2 ""frozen up"" and not responsive to keypad inputs. Also had no display. - Power cycled unit. - Unit rebooted, and acquired all 22 devices in the cluster. - Confirmed communications, and operations with NOC - C4.. 020 - Data/Communication System Outage","7/31/18 Tim Chaput - Arrived on site and found cluster controller 2 ""frozen up"" and not responsive to keypad inputs. Also had no display. - Power cycled unit. - Unit rebooted, and acquired all 22 devices in the cluster. - Confirmed communications, and operations with NOC - C4.. TechDispatched: Yes",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-14 08:15:00:00,,East Bridgewater - String Inverter 4-1-3 - Forced outage. String Inverter 4-1-3 is offline as of 825 AM on 12/14/18 Cannot verify production. Cannot log into SMA cluster controller.. 019 - Unplanned outage/derate,-See WO-0236627 which is already open for this issue WO Cancelled by Tim Chaput. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-31 00:00:00:00,2018-06-19 14:29:00:00,"East Bridgewater Pad 1 Cluster Controller Communications Offline. Pad 1 cluster controller is having communications issues. String inverters are sporadically communicating and C4 is unable to login to the cluster controller. The meter for that pad is still communicating and we can verify at least some of the inverters are producing 6/19/2018 Tim Chaput - Found Pad 1 SMA Cluster Controller ""frozen up"", and not responsive to any inputs. Tried to access the unit internally via CAT 5 cable with no success. - Power cycled unit, and it resumed normal operation, and communication. - This also resolved inverters 1-1-2, and 1-2-1 communications as well. **** Repair Complete ****. 017 - Controller","6/19/2018 Tim Chaput - Found Pad 1 SMA Cluster Controller ""frozen up"", and not responsive to any inputs. Tried to access the unit internally via CAT 5 cable with no success. - Power cycled unit, and it resumed normal operation, and communication. - This also resolved inverters 1-1-2, and 1-2-1 communications as well. **** Repair Complete ****. TechDispatched: No",Pad,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-14 07:50:00:00,,East Bridgewater - Inverter 4-3-1 - Forced Outage. Inverter 4-3-1 is offline as of 12-14-18 Cannot remote into SMA cluster controller. ,- See WO-0236627 for this issue. WO cancelled by Tim Chaput. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S112,2018-04-05 11:16:00:00,2018-10-30 17:00:00,WO-00010204; Gainey; Weather Station - Inspection. On next visit we need to get pictures of all the irradiance sensors onsite (both POAs and both GHIs). We need pictures of the labels that are on the sensors. Please notify Andrey when the pictures are uploaded onto Box.--- Created By Andrey Kazantsev on 04/05/2018. 020 - Data/Communication System Outage,Only saw one set of POA/GHI. Pictures attached also in site visit annual pm folder.. TechDispatched: Yes,Met station,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S175,2018-03-08 16:43:00:00,2018-03-28 10:00:00:00,"WO-00009588 ; Hood Farm ; Other - Workmanship ;. Conduct inspection of GHI/POA sensors, confirm appropriate installation (document angle, part # of sensors, observe if there are potential shading objects, etc). If the tilt angle is off make the correction and document. Clean GHI/POA sensors thoroughly. Conduct inspection of BOM/POA temperature sensors, confirm appropriate installation (document part # of sensors, location, thermal paste, etc.). Make sure all temp sensors are adhered completely and reinstall if necessary. Take photographs of ALL sensors in their original and adjusted positions and locations.---Created By; Justin Waag on: 03/08/2018. ",We took pictures of the sensors and angles. Pyranometer Pix: https://ccrenew.box.com/s/fon2v60rhkfzo69p5d47ekow14vuw81u. TechDispatched: No,Met station,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S290,2018-03-06 09:23:00:00,2018-03-15 10:15:00:00,WO-00009527 ; Jefferson-Lewis BOCES ; Central Inverter - Communications Outage ;. All inverters not communicating. I&C coordinating with Skytron to integrate. 15-Mar: Inverters 3 and 4 communicating. 1 and 2 still offline.---Created By; Ben Knowles on: 03/06/2018. 019 - Unplanned outage/derate,EPC/I&C resolved. TechDispatched: No,Inverter,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S27,2018-06-01 12:09:00:00,2018-06-01 20:19:00:00,WO-00011554 ; East Bridgewater ; String Inverter - Production Outage ;. String inverter 1-2-1 is offline as of 0530 on 06/01/18. Unable to access the cluster controller to get a fault code or any further troubleshooting---Created By; Sean M. McCormick on: 06/01/2018. 017 - Controller,Self resolved. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-06-01 14:15:00:00,2018-06-01 17:15:00:00,"WO-00011557 ; East Bridgewater ; String Inverter - Production Outage ;. String inverters 3-4-3 and 5-3-5 are offline as of 1310 on 06/01/18. The cluster controller states that both units tripped with a 3302 ""Unstable operation"" fault.---Created By; Sean M. McCormick on: 06/01/2018. 017 - Controller",Issue self resolved. No check ins or remote procedure logs from the day they came back up.. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-05 15:35:00:00,2018-05-22 16:00:00:00,WO-00010886 ; East Bridgewater ; String Inverter - Production Outage ;. String inverter 4-3-3 is offline as of 05/04/18 @ 0800.---Created By; Desmond Adams on: 05/05/2018. 019 - Unplanned outage/derate,[No completion notes were entered in ServiceMax]. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-02 17:14:00:00,2018-05-03 09:15:00:00,WO-00010813 ; East Bridgewater ; String Inverter - Production Outage ;. String inverter 4-3-3 is offline as of 05/02/18 @ 1700. C4 is unable to reach the cluster controller for this inverter due to the new cybersecurity installed on the cell modems by AlsoEnergy---Created By; Sean M. McCormick on: 05/02/2018. 017 - Controller,Raj and the Soltage team performed a remote reset. Inverter fault cleared and stayed online.. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-04-17 22:15:00:00,2018-04-25 06:00:00:00,WO-00010460 ; East Bridgewater ; String Inverter - Production Outage ; Fault Code: 4301. String inverter 1-2-2 went offline around 1200 on 16-Apr. Inverter web portal indicates it tripped offline from an arc fault and the corrective measure is to check the DC generator.---Created By; Ben Knowles on: 04/17/2018. 002 - Arc fault,issue resolved. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-24 09:01:00:00,2018-03-21 08:50:00:00,WO-00008632 ; East Bridgewater ; Central Inverter - Production Outage ;. Inverter 3-2-4 offline. Soltage has been notified and will have EPC reset.---Created By; Phillip Thomas on: 01/24/2018. 019 - Unplanned outage/derate,Soltage remotely repaired.. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-22 08:09:00:00,2018-01-23 14:15:00:00,"WO-00008579 ; East Bridgewater ; Central Inverter - Communications Outage ;. All inverters not communicating, all meters showing appropriate production.---Created By; Phillip Thomas on: 01/22/2018. 020 - Data/Communication System Outage",Self resolved.. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-18 17:52:00:00,2018-01-19 10:15:00:00,"WO-00008539 ; East Bridgewater ; Central Inverter - Production Outage ; Fault Code: Fault Condition, event = 43 : (undefined). Inverter 3-2-4 offline---Created By; Julien Glover on: 01/18/2018. 019 - Unplanned outage/derate",Self resolved. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-13 12:34:00:00,2018-01-15 12:45:00:00,WO-00008463 ; East Bridgewater ; Central Inverter - Production Outage ;. Inverter 3-2-4 offline.---Created By; Sean M. McCormick on: 01/13/2018. 019 - Unplanned outage/derate,Unknown resolution. Issue appeared to self-resolve. No log entries.. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-03 09:44:00:00,2018-01-03 12:00:00:00,WO-00008214 ; East Bridgewater ; Central Inverter - Production Outage ;. Inverter 4-15 is offline---Created By; Sean M. McCormick on: 01/03/2018. 019 - Unplanned outage/derate,[No completion notes were entered in ServiceMax]. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-01-29 09:00:00,,East Bridgewater - Inverter 3.1.1-3.2.1 - Inverter Comms system outage. String inverters 3.1.1 - 3.2.1 are not communicating (production verified on-site. 1/30/2019 Tim Chaput - Added these inverters to WO-0236627 which have the same issue. - Closing WO.. 020 - Data/Communication System Outage,1/30/2019 Tim Chaput - Adding these inverters to WO-0236627. - These inverters / cluster having same issue as cluster 4. - Closing WO. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-03-13 09:00:00,2019-05-06 17:00:00,East Bridgewater - Cluster Controller 1 & 2- Multiple String inverters not communicating. East Bridgewater - Cluster controller 1 & 2- Multiple String inverters not communicating - C4 attempted to remote reset both cluster controllers - screen shots attached. 013 - Broken,"5/6/2019 Tim Chaput - See WO-0236627 for these repairs, duplicate WO.. TechDispatched: No",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-02-16 08:00:00:00,,"WO-00009085; East Bridgewater; Central Inverter - Communications Outage; Fault Code: No comms. No comms from Inverters 3-1-1 through 3-2-4, verified through the meter that they are producing though.--- Created By Desmond Adams on 02/16/2018 7/17/18 Tim Chaput - Site communications have been online for months since this WO generated. - Site does have weak cell signal, and is being worked by Also Energy / C4. - WO cancelled.. ","/17/18 Tim Chaput - Site communications have been online for months since this WO generated. - Site does have weak cell signal, and is being worked by Also Energy / C4. - WO cancelled.. TechDispatched: No",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S114,2017-06-23 16:14:00:00,2017-06-23 16:14:00:00,WO-00004603 ; Angel Solar ; Site lost MV---Created By; Sean P. McCormick on: 06/23/2017?. Site lost MV---Created By; Sean P. McCormick on: 06/23/2017. 0000 - Unknown,Utility outage. Tree was down on their equipment. restored just after 4pm.. TechDispatched: No,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-09-26 13:36:00:00,2017-11-06 16:12:00:00,WO-00000084 ; Angel Solar ; ---Created By; Blaire Vashon on: 09/26/2016?. ---Created By; Blaire Vashon on: 09/26/2016. ,[No completion notes were entered in ServiceMax]. TechDispatched: No,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-06-19 16:41:00:00,2017-08-05 10:33:00:00,"WO-00004491 ; Angel Solar ; E&SC, confirm Erosion and sediment measures have been removed from site.---Created By; Frankie Alfor?. E&SC, confirm Erosion and sediment measures have been removed from site.---Created By; Frankie Alford on: 06/19/2017. ",Checked for existing erosion management measures and material. TechDispatched: No,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-09-12 16:07:00:00,2017-09-13 14:10:00:00,WO-00006071 ; Angel Solar ; Site - Other ;. Post Hurricane Irma inspection.---Created By; Frankie Alford on: 09/12/2017. ,Arrived on site to perform post-hurricane inspection. Walked perimeter of site and looked for fallen trees on fence or outside row panels. Inspected inverter pads for damage. Checked site for heavy erosion.. TechDispatched: No,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-08 08:14:00:00,2017-07-08 21:33:00:00,WO-00004921 ; Angel Solar ; Site is offline with no MV---Created By; Sean P. McCormick on: 07/08/2017?. Site is offline with no MV---Created By; Sean P. McCormick on: 07/08/2017. 019 - Unplanned outage/derate,Closing this WO. Not sure who did what.. TechDispatched: No,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2018-06-07 16:10:00:00,2018-06-09 04:02:00:00,"Angel- CB 1.1.N- offline Canceled OE deleted in batch process: OE-7042416. CB 1.1.N ( intentionally switched offline after PM was performed on 06/07/18 per LN-00010821: ""Noted: ID'd a very hot positive feeder on recombiner 1 suspected to be due to a bad splice - corresponds with CB 1.1.N* which is has been switched offline until repairs can be made"". 019 - Unplanned outage/derate",Pure Power Subcontractor performed Repairs to Feeder Wire for CB N1.1 in Recombiner 1. Removed old failing Splice and repaired with new wire and splice. TechDispatched: No,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S112,2018-08-07 13:50:00:00,2018-08-08 15:05:00:00,Gainey - Site - Forced Outage. Site offline @1350. Verified no production through meter.. 019 - Unplanned outage/derate,When arriving onsite found PT fuse blown. Reported it to management to get subcontractor to replace. DEP (Dan) came on site and replaced 2 fuses 1 on A phase and 1 on B phase. Site came back online.. TechDispatched: Yes,Plant,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S175,2019-05-01 09:00:00,2019-05-10 17:00:00,"Hood - Inv Mod 1.5 & 1.9 - Forced Outage. Inv mod 1.5 offline, verified no production Update (5/3/19): Inverter module 1.9 failed to come online on the morning of 5/2/19 Update 5/5/19 1.5 Bus Diff F-67. 019 - Unplanned outage/derate",We replaced a DC contactor in both Mods. Both Mods are producing.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S34,2018-08-31 09:00:00,2018-09-21 17:00:00,Baker Point - CB 4-9 - Forced Outage. CB 4.9 is offline reading 0 Amps in Power Factors. Verified loss of production through meter reading. Screenshot attached. 9/5/2018 Tim Chaput - GOT scheduled to look at this issue during PM (9/17/18).. 019 - Unplanned outage/derate,9/5/2018 Tim Chaput - GOT scheduled to look at this issue during PM (9/17/18). 9/21/18 Tim Chaput - C4 opened duplicate WO-0222126 for same CB. - GOT Electric still working PM. - Completing WO.. TechDispatched: Yes,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2018-04-29 16:22:00:00,2018-04-29 18:21:00:00,WO-00010705 ; East Bridgewater ; Site - Communications Outage ;. East Bridgewater site ARK stopped communicating 3:02pm. Site was producing normally before ARK box stopped communicating. Can't connect into other devices.---Created By; Michael Smith on: 04/29/2018. 020 - Data/Communication System Outage,self-resolved. TechDispatched: No,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-03-08 07:00:00:00,2018-03-20 11:15:00:00,WO-00009555 ; East Bridgewater ; Site - Utility Outage - Unscheduled ; Fault Code: Site offline. CCR has no connection to the site. Powertrack gives an alarm for SEL 651R relay open. We are unable to access the 651R.---Created By; Desmond Adams on: 03/08/2018. 022 - Utility technical curtailment,Site back online at 1115.. TechDispatched: No,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-19 12:33:00:00,2018-02-12 07:00:00:00,WO-00008975 ; East Bridgewater ; Site - Communications Outage ;. Site stopped communicating in AlsoEnergy at 14:02 on 11-Feb. Datalogger communication alarm indicated in PowerTrack. C4 currently does not have remote access to any equipment on site---Created By; Julien Glover on: 02/11/2018. 020 - Data/Communication System Outage,"Issue self resolved. Data backfilled, unable to determine when the issue resolved. TechDispatched: No",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-01-19 12:33:00:00,2018-01-19 18:14:00:00,WO-00008551 ; East Bridgewater ; Site - Communications Outage ;. Site stopped communicating in AlsoEnergy at 12:05 PM on 19-Jan. Only alarm indicated is the data logger failing to respond. There are no addresses for C4 to remotely log into and check production.---Created By; Ben Knowles on: 01/19/2018. 020 - Data/Communication System Outage,Self resolved. TechDispatched: No,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-01-29 08:25:00:00,2019-01-29 11:40:00:00,East Bridgewater - Site - Forced Outage. Site tripped offline 29-Jan @0702 during start up due to Ground Time Overcurrent trip.. 007 - Over current,"1/29/19 -Mike Duffy on site to perform visual inspection after grid outage. -All five transformer pads inspected for signs of arcing or damage. -All five transformer pads found in near immaculate condition with no signs of damage, electrical or otherwise. -C4 given the all clear to close site recloser remotely. -Site brought back online. -Inverters 3-1-1 thru 3-2-1 are currently not communicating. -Verified all inverters affected are online and producing. -C4 verified site comms and production.. TechDispatched: Yes",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-12 09:00:00,2018-12-12 17:00:00,East Bridgewater - Site - Forced outage. Site tripped offline due to 300A from B-Phase to ground. Tim Chaput onsite conducting MV inspection and will alert C4 when recloser is ready to be closed.. 001 - Ground fault,"12/12/2018 Tim Chaput - Site tripped offline this morning while I was onsite dropping off spare inverter that was shipped to me by SMA for the Randolph inverter 1-8-1 that we replaced. - Was looking into coms issue on Pad 4 when trip occurred. - C4 advised it was a B phase to ground fault potentially from the site, and advised an inspection of all MV gear. - Inspected all MV gear (transformers, overhead interconnect, and above ground conduit.) No issues found. - C4 remotely closed the pole top re-closer, and site resumed operation with no issues.. TechDispatched: Yes",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-01 11:00:00:00,2018-12-01 17:00:00,"East Bridgewater - Site - Forced outage. Site was offline on 12/1/18 from 1050 - 1210. Fault occurred near the POI and the utility's reclsoer tripped, which tripped the site recloser. The utility recloser closed back in at 1205, and the site recloser closed back in at 1210.. 001 - Ground fault",Site is now online and producing.. TechDispatched: No,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-09-06 17:35:00:00,2018-09-07 07:45:00:00,East Bridgewater - Site - Forced outage/Communication loss. East Bridgewater - Site - Forced outage/Communication loss. C4 cannot access modem or recloser remotely. Randolph site recloser opened around the same time.. 003 - Over voltage,"9/7/2018 Tim Chaput - Arrived on site and found customer pole-top open on 3 phase / ground fault from the Utility side. - Checked all MV equipment & found no issues. - Cleared SEL relay, and closed pole-top recloser. - Site resumed normal operation, confirmed with NOC all coms.. TechDispatched: No",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-09-01 08:30:00:00,2018-09-03 17:00:00,"East Bridgewater - Plant - DAS Communication loss. Site lost comms when recloser tripped offline on 09/01 per WO-0218567. C4 came across an issue while working with Steve ( Maximum Solar) remotely with troubleshooting plant comms on 09/03/18. All devices are accessible remotely via direct connection to WAN IP/Port. However all devices except for the cell modem and datalogger are not updating properly in powertrack. We are seeing the up-to-date production data, but powertrack shows that the ?last good upload? was on 09/01. It is possible that this issue will self-resolve. But this may need further investigation with Also Energy. Steve confirmed that all DAS equipment is operating normally. I suspect this could be either: a) Also Energy issue, b) Datalogger issue, or c) DAS UPS issue though it is difficult to tell at this time. If requested, C4 can reach out to Also Energy support to further investigate this issue from their end. One other thing to note with this issue, and the reason I suspect there may be some UPS issue, is the fact that we lost all plant comms at the same time the recloser tripped on 09/01. Steve noted that the battery level at the DAS UPS was low as if it had been running when the site tripped. He checked voltage and recorded ~23.4 VDC. Looking at the event files for the recloser it does indicate that it has control power after it had tripped. (PWR_SRC1 and T1_LED) As of now, C4 will continue to monitor the facility closely and will update this thread with any status changes. C4 will also ensure that the WO for the outage is handled and will create a separate WO to track the DAS comm issue. Screenshots attached. 020 - Data/Communication System Outage",Issue self-resolved Plant resumed communication with DAS and backfilled data to the point it was brought back online in the morning.. TechDispatched: No,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-09-01 08:30:00:00,2018-09-03 08:00:00:00,East Bridgewater - Site - Forced Outage/Communication System Outage. Site stopped communicating/offline @0830. Cannot connect into any equipment.. 004 - Under voltage,"Notes from checkout with C4: ""Steve has checked out of East Bridgewater after getting site back online. Recloser had tripped on undervoltage on B- and C-Phases. There was initially a grid event that caused a surge of ~500A to ground a few seconds before the actual trip event, but this did not trigger any of the trip logic in the recloser. We came across an issue while working with Steve remotely with troubleshooting plant comms. All devices are accessible remotely via direct connection to WAN IP/Port. However all devices except for the cell modem and datalogger are not updating properly in powertrack. We are seeing the up-to-date production data, but powertrack shows that the ?last good upload? was on 09/01. See screenshots below: It is possible that this issue will self-resolve. But this may need further investigation with Also Energy. Steve confirmed that all DAS equipment is operating normally. I suspect this could be either: a) Also Energy issue, b) Datalogger issue, or c) DAS UPS issue though it is difficult to tell at this time. If requested, C4 can reach out to Also Energy support to further investigate this issue from their end. One other thing to note with this issue, and the reason I suspect there may be some UPS issue, is the fact that we lost all plant comms at the same time the recloser tripped on 09/01. Steve noted that the battery level at the DAS UPS was low as if it had been running when the site tripped. He checked voltage and recorded ~23.4 VDC. Looking at the event files for the recloser it does indicate that it has control power after it had tripped. (PWR_SRC1 and T1_LED) As of now, C4 will continue to monitor the facility closely and will update this thread with any status changes. C4 will also ensure that the WO for the outage is handled and will create a separate WO to track the DAS comm issue."". TechDispatched: No",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-07-20 09:00:00,2018-07-23 17:00:00,Spare Parts List. Verify/Document all spare parts currently on site. - 49 Spare Modules - 1 SMA 30KW Inverter - 1 CU-100 Combiner Unit - 150 ? 15A Spare String Fuses - 3 GMC 4A Fuse ? Monitoring - 3 AKC 15A fuses ? monitoring. 0000 - Unknown,. TechDispatched: Yes,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-07-12 02:15:00:00,2018-07-12 12:35:00:00,"East Bridgewater - Site - Site Forced outage/not communicating. Canceled OE deleted in batch process: OE-8306310. Recloser in inaccessible due to high latency when pinged. C4 could not log into in devices remotely to verify production. Dispatch recommended. 7/16/2018 Tim Chaput - Site resumed communications. - Noted that both the Soltage Randolph & Soltage East Bridgewater sites had the same issue 2 days in a row. - Either C4(NOC) or Soltage contacted Also Energy to resolve. - Sites have both been communicating for the past couple of days with no issues. **** Note ***** Cell service network & cell signal are extremely weak at the East Bridgewater site. I have contacted Also Energy to see what can be done to resolve this issue. This problem is playing into why we have no remote control over camera, or re-closer. (see cell data screenshots from site attached).. 0000 - Unknown","7/16/2018 Tim Chaput - Site resumed communications. - Noted that both the Soltage Randolph & Soltage East Bridgewater sites had the same issue 2 days in a row. - Either C4(NOC) or Soltage contacted Also Energy to resolve. - Sites have both been communicating for the past couple of days with no issues. **** Note ***** Cell service network & cell signal are extremely weak at the East Bridgewater site. I have contacted Also Energy to see what can be done to resolve this issue. This problem is playing into why we have no remote control over camera, or re-closer. (see cell data screenshots from site attached).. TechDispatched: No",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-07-04 05:40:00:00,2018-07-05 11:00:00:00,East Bridgewater - Plant - Plant forced outage due to recloser trip. Site recloser tripped at 0530 on 07/04/18. C4 is unable to communicate with recloser and download event files. PowerTrack indicates the recloser is open as it still has good communications with the device. The site ION meter is also reading 0 kW. Screenshots attached. 005 - Over frequency,"7/5/2018 Tim Chaput - Arrived on site and found customer pole top recloser open, and SEL relay tripped with an A,B,C, G and ""fast curve"" fault from the Utility side. - Checked all MV equipment onsite (Transformers, and MV termination enclosures), and found no obvious issues. - Cleared SEL relay, and pulled SEL log files. Site tripped at 4:30 AM 7/4/2018 from what appears the Utility. - Closed pole top recloser (closed and held no issues). - Monitored site to ensure all equipment resumed operation, and communications. - Verified via PF & NOC (C4). *** Repair Complete ***. TechDispatched: No",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-05-31 00:00:00:00,2018-07-17 17:00:00,"WO-00011552; East Bridgewater; String Inverter - Communications Outage. Pad 1 cluster controller is having communications issues. String inverters are sporadically communicating and C4 is unable to login to the cluster controller. The meter for that pad is still communicating and we can verify at least some of the inverters are producing--- Created By Sean M. McCormick on 06/01/2018 7/17/18 Tim Chaput - Corrected while onsite to evaluate vegetation. - Pad 1 Cluster Controller was ""hung up"". Corrected with power cycle. - Verified production, and coms with C4 (NOC) - All inverters on cluster were producing when I arrived (no loss of production).. 017 - Controller","7/17/18 Tim Chaput - Corrected while onsite to evaluate vegetation. - Pad 1 Cluster Controller was ""hung up"". Corrected with power cycle. - Verified production, and coms with C4 (NOC) - All inverters on cluster were producing when I arrived (no loss of production).. TechDispatched: No",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S175,2018-08-10 16:20:00:00,,Hood Farm --- CB 2.02 --- Forced outage. CB 2.02 is showing 0 production starting aug 10 @ 1640. 0000 - Unknown,Canceled as WO-0214803 : https://na77.salesforce.com/a0T1M00000jlQhx is already capturing this. CB 2.2 is actually CB 2.7 in the field.. TechDispatched: No,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-09-27 09:00:00,2018-10-01 17:00:00,Hood Farm- CB 1.4- Forced outage. Found during CB audit. 019 - Unplanned outage/derate,After doing some more troubleshooting with Power Electronics the pins in the connector on the contactor were not pushed in all the way. We made sure that they got pushed back in and plugged it back in. The contactor started working and the combiner box started producing. We checked out with C4 before we left site.. TechDispatched: Yes,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S290,2018-03-24 09:24:00:00,2018-03-26 10:36:00:00,WO-00009960 ; Jefferson-Lewis BOCES ; Site - Communications Outage ;. Comms were lost with Datalogger/Inverters/Meter lost on 3/22 at 0100 The site was producing up until then. C4 cannot remotely verify if the site is producing.---Created By; Julien Glover on: 03/24/2018. 020 - Data/Communication System Outage,EPC repaired. Power cycled the data logger.. TechDispatched: No,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2018-03-20 02:39:00:00,2018-03-21 12:00:00:00,"WO-00009818 ; Jefferson-Lewis BOCES ; Site - Damaged Equipment ;. Inverters reporting in wrong units per Skytron. Reporting 500,000 KW. In this case watts would make sense because the inverters have a 500KW capacity, per EAB.---Created By; Phillip Thomas on: 03/20/2018. 013 - Broken",Ismail started a ticket with Skytron and they corrected the scaling on all values.. TechDispatched: No,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-01-22 13:25:00:00,2019-01-22 13:46:00:00,"Jefferson-Lewis - Site - partial coms loss. Part of site not communicating. Meters and inverter producing and communicating normally, met stations offline.. 020 - Data/Communication System Outage","1/25/2019 Tim Chaput - Contacted On-Site Solar (David Carroll) to investigate when in the area next. May require a power cycle of the MET station equipment. - Will update when we receive solid time. 2/27/2019 Tim Chaput - Arrived on site, and found MET station data card ""frozen"" with no apparent operation (lights frozen). - Power cycled MET Skytron data card, and MET station resumed communications. - Verified communications via C4, and Skytron.. TechDispatched: Yes",Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2018-12-03 09:00:00,2019-07-09 17:00:00,"Site underperformance investigation. Inv 2 - not clipping Inv 1,3,4 - clipping at 494 kW, not 500 as it is supposed to 27-Dec: Site meter reading incorrectly in DAS. All AC KW reading are also very low by a fraction of the normal amounts.. ",12/3/2018 Tim Chaput - Has slight inter-row shading been considered for this issue. Also do all 4 inverters have the same DC array size? 3/14/19 Austin Ogburn Can see clear shading losses on INV 1 during sunny days.. TechDispatched: No,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2018-08-15 16:25:00:00,2018-08-15 16:47:00:00,White Cross - Inverter 1 - Forced outage Canceled OE deleted in batch process: OE-9414290. Inverter 1 is offline as of 1610 on 08/15/18. The inverter stopped communicating shortly after tripping offline. C4 is unable to access the GUI for fault information and we are unable to ping the inverter from the cell modem. Loss of production verified through the meter. ,Canceled. WO made by mistake. Clicked on the incorrect operational event. TechDispatched: No,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-03-20 09:00:00,2019-03-25 17:00:00,Jefferson-lewis - comm sync issue - site. comms to the site have a lagging issue aprox 15 minutes between primary meter and inverters with the inverters lagging behind. PF has constant plant comms alarm because of this.. 020 - Data/Communication System Outage,3/25/2019 Tim Chaput - Site is communicating with no issues in Skytron. - receiving up to the minute updates. - Suspect PF issue.. TechDispatched: No,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
