randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S290,2018-07-19 12:20:00:00,2018-07-24 13:00:00:00,"Jefferson---Plant --- Plant communications outage. Jefferson---Site --- Plant forced outage/comms loss C4 is unable to verify production thru alternative means 7/24/18 Tim Chaput - Arrived on site to find all inverters operational and producing. - Check DAS cabinet, and all equipment appeared to be communicating visually. Modem appeared to be communicating. - Power cycled main DAS enclosure, and communications with site resumed. - Returning 7/25/18 to inspect site, and confirm all DAS settings good (rained out afternoon 7/24). 7/25/18 Tim Chaput - Inspected site, site & equipment look good at this time.. 020 - Data/Communication System Outage","7/24/18 Tim Chaput - Arrived on site to find all inverters operational and producing. - Check DAS cabinet, and all equipment appeared to be communicating visually. Modem appeared to be communicating. - Power cycled main DAS enclosure, and communications with site resumed. - Returning 7/25/18 to inspect site, and confirm all DAS settings good (rained out afternoon 7/24). 7/25/18 Tim Chaput - Inspected site, site & equipment look good at this time.. TechDispatched: Yes",Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S114,2018-12-13 09:00:00,2019-01-28 17:00:00,11 damaged modules. 11 damaged modules( Canadian Solar CS6X-305P) identified during the thermal scan on 10/1/18.. 013 - Broken,"Work order complete, exchanged all broken mods with new spare Canadian Solar CS6X - 315W modules from western NC inventory. Found 1 more broken module that wasn't on the report and exchanged that one as well. A total of 12 modules were replaced.. TechDispatched: Yes",Module,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S175,2018-03-31 10:57:00:00,2018-04-03 15:34:00:00,"WO-00010100 ; Hood Farm ; String Inverter - Production Outage ;. Mod 3.5 intermittent, Mod has been cutting on and off all morning. *IGBTs Temp limit reached---Created By; Desmond Adams on: 03/31/2018. 019 - Unplanned outage/derate","Tested IGBT fan for functionality; it could not be forced on. Replaced IGBT fan with a new one, and the fan began working properly. Verified with Power Electronics and C4 that the issue was resolved prior to leaving the site.. TechDispatched: No",Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-02-23 14:56:00:00,2018-04-03 13:29:00:00,WO-00009208 ; Hood Farm ; Central Inverter - Production Outage ; Fault Code: IGBT temp limit/542. MOD 2.5 offline IGBTs temp limit reached **UPDATE** PE Technician should have repaired 03/16. Waiting for more data/ticket update before closing out WO---Created By; Desmond Adams on: 02/23/2018. 019 - Unplanned outage/derate,"Inspected IGBT fan for proper functionality, and it could not be forced on. Checked IGBT fan wiring at found several of the terminations screwed into the wire insulation. Re terminated these wires and tested the fan; no issues. Verified with Power Electronics and C4 that the issue was resolved prior to leaving the site.. TechDispatched: No",Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-02-16 19:53:00:00,2018-02-19 09:00:00:00,"WO-00009084 ; Hood Farm ; Central Inverter - Production Outage ; Fault Code: 542 Power Electronics fault alert. Inverters Mod 1.4 & 2.5 went offline at about 1245 and 1315 respectively. Power track alarm states ""IGBTs temp limit reached"" for Mod 2.5, there is no alarm for Mod 1.4. Sending an email to Power electronics for further investigation.---Created By; Desmond Adams on: 02/16/2018. 019 - Unplanned outage/derate",Power Electronics repaired 18-Feb. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-12-31 14:25:00:00,2018-01-11 14:05:00:00,WO-00008165 ; Hood Farm ; Central Inverter - Production Outage ;. Mod 1.5 offline.---Created By; Phillip Thomas on: 12/31/2017. 019 - Unplanned outage/derate,All three IGBTs and the cleared AC fuse for mod 1.5 were replaced. Module was forced on and ran with no issues. Verified with C4 that there were no other active alarms at the site.. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-12-16 10:51:00:00,2017-12-27 12:00:00:00,"WO-00007918 ; Hood Farm ; Central Inverter - Production Outage ; Fault Code: 542/IGBTs temp limit reached. Update: New alarm on AlsoEnergy indicates the fault is 'IGBTs temp limit reached' Mod 1.9 seems to produce intermittently. Starting on the morning of 15-Dec, the inverter cycles on and off multiple time a day. PE to visit site on 12/27/2017.---Created By; Ben Knowles on: 12/16/2017. 019 - Unplanned outage/derate",Troubleshooting revealed a defective IGBT fan; PE technician replaced the fan and the issue was resolved.. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-10-16 11:22:00:00,2017-11-03 12:57:00:00,WO-00007034 ; Hood Farm ; Central Inverter - Production Outage ;. Mod 1.5 offline.---Created By; Sean M. McCormick on: 10/16/2017. 019 - Unplanned outage/derate,IGBT fan was defective and was replaced with a new fan. Module 1.5's positive bus that attaches to the contactor showed signs of overheating. DC contactor was replaced and new bus work was installed.. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2017-10-25 08:02:00:00,2017-11-03 11:00:00:00,WO-00007189 ; Hood Farm ; Central Inverter - Production Outage ;. Mod 2.7 offline. 11.3.2017 - Meet PE technician on Site---Created By; Phillip Thomas on: 10/25/2017. 019 - Unplanned outage/derate,IGBT fan was defective and was replaced with a new fan. Module 2.8's negative bus that attaches to the contactor showed signs of overheating. DC contactor was replaced and new bus work was installed.. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-01-03 09:00:00,2019-01-05 17:00:00,"Hood Farm - Multiple String Inverters - Forced outage/communications outage. String inverters 1.1, 2.1, 2.4, 2.7, 3.2, 3.4 are offline/not communicating as of 1/3/19 C4 cannot remotely access the mod inverters Also, 1.2, 1.5 are offline under different WOs. 019 - Unplanned outage/derate",. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S203,2017-10-23 12:21:00:00,2017-10-23 12:21:00:00,WO-00007169 ; Warren Place ; Central Inverter - Underperformance ;. Change inverter startup voltage setting from 715 to 690. Parameter 93 ' PvVtgStrLevMin'.---Created By; Andrey Kazantsev on: 10/23/2017. 019 - Unplanned outage/derate,Changed parameter 93 'PvVtgStrLevMin' from 715 to 690. Changes made to all 6 inverters. TechDispatched: No,Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-04-16 16:17:00:00,2017-04-17 11:30:00:00,WO-00003538 ; Warren Place ; Inverter F is down with EvtLeakRis error.---Created By; Imran Hassan on: 04/16/2017? ; Fault Code: GF. Inverter F is down with EvtLeakRis error.---Created By; Imran Hassan on: 04/16/2017. ,"Initially power cycled inverter, but it would not stay up due to DC ground overcurrent. Located GF in the array and isolated; started the inverter. TechDispatched: No",Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-07-16 08:18:00:00,2017-08-17 16:01:00:00,WO-00005112 ; Warren Place ; Central Inverter - Production Outage ;. Inverter C is offline. Ground fault detected.---Created By; Saurabh Aneja on: 07/16/2017. 001 - Ground fault,Power cycled the inverter to clear the fault.. TechDispatched: No,Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-05-07 01:47:00:00,2018-05-08 13:59:00:00,WO-00010902 ; Warren Place ; Other - Communications Outage ;. Meter 1 not communicating. Inverter A producing normally.---Created By; Phillip Thomas on: 05/07/2018. 020 - Data/Communication System Outage,"Checked network connection to RM-1 and didn't see any issues (activity lights were good, and its IP pinged out fine). Opened up Powerfactors and confirmed that the meter was online, and that the issue had self resolved. Verified with C4 that the issue was resolved prior to leaving the site.. TechDispatched: No",Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-04-17 03:51:00:00,2018-04-17 09:44:00:00,WO-00010435 ; Warren Place ; Central Inverter - Communications Outage ;. Inverter A has not communicated all day. The meter confirms production.---Created By; Desmond Adams on: 04/17/2018. 020 - Data/Communication System Outage,Remotely re-detected inverter via SCCOM. Inverter comms restored.. TechDispatched: No,Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-08-13 13:35:00:00,2017-08-16 13:00:00:00,WO-00005661 ; Warren Place ; Central Inverter - Production Outage ; Fault Code: 3502. Inverter F GFDI fault (#3502)---Created By; Saurabh Aneja on: 08/13/2017. 019 - Unplanned outage/derate,"Check string voltage, fixed one problem and looking at another string in CB 7.7. I will be back tomorrow.. TechDispatched: No",Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-03-02 16:03:00:00,2017-03-07 10:07:00:00,WO-00003098 ; Warren Place ; Inverter F is giving a 6116(Real-time clock is not initialized) warning message. Ticket started with? ; Fault Code: 6116 - Real-time clock is not initialized. Inverter F is giving a 6116(Real-time clock is not initialized) warning message. Ticket started with SMA to look into it.---Created By; Andrey Kazantsev on: 03/02/2017. 019 - Unplanned outage/derate,SMA came onsite and changed the Auto daylight savings setting to off and this fixed the issue.. TechDispatched: No,Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2017-06-19 15:44:00:00,,WO-00004490; Warren Place; Central Inverter - Monitoring problem (Other). The DC Monitoring isn't working on all inverters. FW needs to be updated. **NEED TO PULL SD FILES AND START TICKET WITH SMA** 12/19/17-JDG--- Created By Andrey Kazantsev on 06/19/2017. ,. TechDispatched: No,Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S300,2018-06-04 23:25:00:00,2018-06-05 00:45:00:00,WO-00011652 ; Railroad ; Central Inverter - Other ;. WO created for support on retrofit for SMA inverters.---Created By; William Peacock on: 06/04/2018. ,Displays replaced on all inverters on site. TechDispatched: No,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-07-25 12:03:00:00,2017-08-28 11:27:00:00,WO-00005346 ; Railroad ; Central Inverter - Communications Outage ;. All inverters not communcating but still producing. Verified through meter.---Created By; Reuben Valeriano on: 07/25/2017. 020 - Data/Communication System Outage,SOLV remotely fixed comms. TechDispatched: No,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-01-15 17:37:00:00,2018-01-19 17:30:00:00,WO-00008497 ; Railroad ; Central Inverter - Production Outage ;. Inverter 1 is offline. Sam Kendrick was onsite to investigate a site-wide communication outage and confirmed that inverter 1 was offline but 2 and 3 were on and producing. Update 01/19: Inverter is offline with 8713 error. Acknowledged error and reset remotely but fault did not clear---Created By; Ben Knowles on: 01/15/2018. 019 - Unplanned outage/derate,Attempted to power cycle inverter.. TechDispatched: No,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-11-30 08:25:00:00,2017-11-30 15:06:00:00,"WO-00007641 ; Railroad ; Central Inverter - Production Outage ; Fault Code: 6487 AC ground fault, 6625 Stack cur. is permanently in limitation, 6422 Unspecified HW fault. Inverter 3 offline as of 11:30 29-Nov. Beginning with 6487 AC ground fault with 6625 and 6422 events following.---Created By; Julien Glover on: 11/30/2017. 001 - Ground fault","Machine had VAC all lines within tolerance, no signs of charring. Investigation and Power cycle of the machine. Inverter is now producing at 877 KW. TechDispatched: No",Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-07-25 13:20:00:00,2017-07-25 15:30:00:00,WO-00005347 ; Railroad ; Central Inverter - Communications Outage ;. Inverters not communicating through DAS.---Created By; Wade Fitzgerald on: 07/25/2017. 020 - Data/Communication System Outage,Power cycled scada cabinet. TechDispatched: No,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-01-03 17:03:00:00,2018-07-12 17:00:00,WO-00008229; Railroad; Central Inverter - Communications Outage. There is no DC monitoring for inverter 3. Both SOLV and PowerFactors is unable to read CB output.--- Created By Ben Knowles on 01/03/2018 Issue was resolved 2/16/18 but never closed out. - C.Patteson on 7/12/18. 0000 - Unknown,Issue was resolved 2/16/18 but never closed out. - C.Patteson on 7/12/18. TechDispatched: No,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S22,2017-10-29 14:41:00:00,2017-10-29 14:41:00:00,WO-00007254 ; Sullivan ; Central Inverter - Underperformance ;. 3 Inverters went down with a 3403 error. 3403 is a DC overvoltage alarm. The alarms self resolved within a short time and all inverters are producing---Created By; Sean M. McCormick on: 10/29/2017. 019 - Unplanned outage/derate,Self-resolved within a few minutes. TechDispatched: No,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-11-20 12:00:00:00,2017-11-22 00:00:00:00,WO-00007535 ; Sullivan ; Central Inverter - Other ;. Minimum startup voltage was adjusted from 760 to 700 volts.---Created By; Saurabh Aneja on: 11/20/2017. ,Set point adjusted for improved performance.. TechDispatched: No,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-03 15:55:00:00,2018-04-09 02:16:00:00,WO-00010159 ; Sullivan ; Central Inverter - Production Outage ; Fault Code: 3502. Inverter 2.3 faulted offline around 1330 on 3-Apr from a GFDI trip. SMA web portal states that it is a 'photovoltaic' error indicating a fault in the PV array.---Created By; Ben Knowles on: 04/03/2018. 019 - Unplanned outage/derate,[No completion notes were entered in ServiceMax]. TechDispatched: No,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-23 12:52:00:00,2018-01-23 14:30:00:00,"WO-00008618 ; Sullivan ; Central Inverter - Production Outage ;. Inverter 1.2 not producing, inverter webpage shows 'warning' status. grid overvoltage fast state in powertrack.---Created By; Phillip Thomas on: 01/23/2018. 019 - Unplanned outage/derate",Dan Rosenberg resolved grid voltage issue.. TechDispatched: No,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-04-12 15:14:00:00,2017-04-13 09:56:00:00,WO-00003515 ; Sullivan ; Inverter 2.4 not communicating/producing---Created By; Julien Glover on: 04/12/2017?. Inverter 2.4 not communicating/producing---Created By; Julien Glover on: 04/12/2017. 020 - Data/Communication System Outage,Investigated inverter 2.4 not reporting/producing. TechDispatched: No,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-10-01 11:45:00:00,2018-10-02 17:00:00,"Sullivan - Inverters 3, 4, 5, 6 - Planned Outage to support XFMR replacement. C4 received call from Mike Martin who is on site for the pad 1 XFMR replacement requesting that Inverters 3, 4, 5, 6 be stopped so that he can open the GOAB and de-energize the site. C4 remotely stopped the inverters by changing the paramter InvOpMod from RUN to STOP Observed all inverters drop to 0kW output. 018 - Planned outage/derate","Mike Martin from Vaughn Industries called to inform us that work was completed. Transformer was installed. Remotely started inverters 3,4,5, & 6. TechDispatched: No",Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-04 11:00:00:00,2019-02-26 17:00:00,"WO-00010180; Sullivan; Central Inverter - Intermittent Production Outage Due to Low Temperatures. Inverters 2.4, 3.5, 3.6 had several intermittent outages on 4/4/18 lasting approximately 10 to 30 minutes each. No inverter fault reported into PowerTrack.--- Created By Sean P. McCormick on 04/04/2018 Mick Chandraseth from SMA made firmware upgrades to Invs. 4, 6 with new firmware that should address the issue on 7/10/18. SMA is currently monitoring the performance of the inverters; however the true test of this firmware upgrade will happen in the colder months. Moving due date to 12/31/18. Email in attachments.. 011 - Under temperature",2/26 provided all inverter data to Fernando to work with sma to correct issue.. TechDispatched: Yes,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-21 17:11:00:00,2018-02-08 17:00:00,WO-00008619; Sullivan; Central Inverter - Communications Outage. Inverter 3.5 stopped communicating at 17:11 on 1/21/18. Could not login to inverter this morning. Confirmed production through meter after site came online--- Created By Julien Glover on 01/23/2018. 020 - Data/Communication System Outage,"2/13/2017 Temporary wiring fix by Solv has restored communication. This will need to be revisited in the spring when conduits are accessible and damaged wire can be replaced. According to Jeffery McQuillan from Swinerton: damaged communication wires from the inverters to the comms box. I couldn?t re-pull the new wire in the existing conduit due to the ice blockage in the conduits, which could have been the reason the wires are damaged. I ran a temporary wire to each of the inverters to get the inverters back up communicating. You will need to install the wire in the conduit come spring or when it warms up long enough.. TechDispatched: No",Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-11-01 06:48:00:00,2019-06-28 17:00:00,"WO-00007318; Sullivan; Central Inverter - Communications Outage. Inv. communicating with a temporary fix, waiting on a permanent fix. Inverter 2.4 stopped communicating last night. Could not login to inverter this morning. Confirmed production through meter after site came online--- Created By Sean M. McCormick on 11/02/2017. 0000 - Unknown",3/27- Site access is very limited due to water/mud postponed until site can be fully accessed.. TechDispatched: Yes,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S80,2018-12-17 09:00:00,2019-04-04 17:00:00,"Maxton - Multiple Modules - Damaged Mods/Down Strings. This WO is for the replacement of damaged modules found on the 2018 annual UAS thermal scan. Please reach out with any questions. 2 modules were blown off during hurricane Florence. Modules located on string 6.4.9 and 5.6.10. (Rows 82 and 98) There is also a broken module on string 5.8.6, 6.8.6 Module Location Example: 3.8.10.08.1 ; 3=inverter 8=combiner box 10=string 08= module location in series string counting from left to right when looking at front of module (19 modules in each string) 1= top row module (2= bottom row module) Damaged Modules: 3.8.10.08.1 3.8.01.04.1 6.7.06.14.2 4.1.06.11.2 4.2.09.5.1 4.8.10.7.1 4.8.10.7.2 4.8.04.10.2 4.8.09.11.2 4.8.03.12.2 4.8.07.11.1 4.8.07.18.1 2.7.02.15.1 2.8.12.15.1 3.5.09.12.2 3.5.06.11.2 3.6.07.04.2 -5.6.10 top and bottom- down due to blown off module - 5.8.12 top and bottom- this is the one near the section of farm that has the empty racking and is lacking a positive source circuit string. This one has been this way for at least 1-2 years and would prob require a sub for repair. Don?t really know the history behind it but Glenn might. -4.3.6 top and bottom- probably cb fuse - 6.4.9 top- module blown off. 013 - Broken","Technicians were able to correct and replace all the documented issues on this WO that had not been previously addressed. 5 broken modules that had not been identified were also found and replaced. Details are below. These were replaced previously, and had not been properly documented: 5.8.12 table, 3.8.10.08.1, 3.8.01.04.1, 4.2.09.5.1, 4.8.10.7.1 , 4.8.10.7.2, 4.8.04.10.2, 4.8.07.11.1, 2.7.02.15.1, 3.5.09.12.2, 3.5.06.11.2, 3.6.07.04 These were listed on the WO, replaced today, some had issues that were also corrected: 5.6.10 table, 6.7.06.14.2, 4.1.06.11.2, 6.4.9.11.1, 4.8.09.11.2, 4.8.03.12.2, 4.8.07.18.1, 2.8.12.15.1, 6.4.9.11.1, 4.3.6 string repair, These were found today and replaced, they were not previously documented as broken or damaged: 5.8.7.12.2, 4.2.12.9.1, 3.4.6.16.1, 6.8.5.3.1, 5.3.9.1.1. TechDispatched: Yes",Module,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-09-21 09:00:00,,"Blown Off/Broken Modules. 2 modules were blown off during hurricane Florence. Modules located on string 6.4.9 and 5.6.10. (Rows 82 and 98) There is also a broken module on string 5.8.6, 6.8.6. ",Covered under WO-0238258.. TechDispatched: No,Module,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S357,2018-11-26 09:00:00,,Maintenance Shop 2 - Site - Forced Outage. Site showing offline/not communicating since 23-Sep-2017 according to Fronius.. 019 - Unplanned outage/derate,. TechDispatched: No,Plant,TN,2018-07-09,50.0,50.0,Utility-scale,,,
C3S357,2018-08-18 09:00:00,,"maintenance 2- Site- forced outage. Site not communicating in Fronius, unable to verify production.. 0000 - Unknown",. TechDispatched: No,Plant,TN,2018-07-09,50.0,50.0,Utility-scale,,,
C3S211,2018-05-13 09:55:00:00,2018-05-13 12:15:00:00,"WO-00011084 ; Innovative 48 ; Site - Communications Outage ;. Site not communicating in Skytron or PF, inverter webpages are all accessible, inverters producing.---Created By; Michael Smith on: 05/13/2018. 020 - Data/Communication System Outage",Self-resolved. TechDispatched: No,Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-04-23 15:14:00:00,2018-04-23 15:48:00:00,WO-00010579 ; Innovative 48 ; Site - Production Outage ;. IS-48 site is offline. All 3 inverters reporting zero production with no meter to verify. Inverters are still reporting good utility voltage as of this time. C4 cannot access Schneider inverters remotelyl---Created By; William Peacock on: 04/23/2018. 019 - Unplanned outage/derate,Pure Power was on site at the time cycling inverters. No check ins.. TechDispatched: No,Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2017-11-01 15:58:00:00,2018-04-18 14:00:00:00,"WO-00007316 ; Innovative 48 ; Site - Communications Outage ;. Site not communicating in skytron, unable to log into Skytron combox either. Investigate Skytron equipment , call NOC to troubleshoot.---Created By; Phillip Thomas on: 11/01/2017. 020 - Data/Communication System Outage","Update 2-Nov 2017: Other sites from meteo system are communicating with the delay, but IS 48 remains without communication on Skytron since 30-Oct. -BTK Pinged ip addresses and found comms were good. Logged into meteo and found all sites on this system are updating an hour and a half behind. Replaced data logger with new device. Verified communicating with 4.. TechDispatched: No",Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2018-09-18 09:00:00,,Underperformance Investigation. Engineer to investigate under performance at the site.. ,. TechDispatched: No,Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S211,2019-03-12 09:00:00,2019-06-06 17:00:00,"Innovative 48 --- Comms --- Intermittent Comms. Per Fernando, site comms is intermittent and requires remote engineering support.. 020 - Data/Communication System Outage",. TechDispatched: No,Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-12-16 15:16:00:00,2018-03-16 16:00:00:00,WO-00007930 ; Maxton ; Site - Other ;. All inverters need to be inspected to match DC feeder landings with what is in DAS configuration. CB 4.6.08 and 4.6.02 seem to be swapped.---Created By; Ben Knowles on: 12/16/2017. ,Turned on and off all combiners. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-12-07 13:11:00:00,2017-12-07 13:30:00:00,WO-00007741 ; Maxton ; Site - Other ;. EPC handoff inspection .---Created By; Phillip Thomas on: 12/07/2017. ,Enertis inspection. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-11-21 15:39:00:00,2017-11-26 10:33:00:00,WO-00007551 ; Maxton ; Site - Other ; Fault Code: 592. UPS began using its battery backup capability. Jason Holt thinks the receptacle that the UPS is plugged into may have tripped.---Created By; Ben Knowles on: 11/21/2017. 0000 - Unknown,Issue self resolved. UPS no longer using its backup capability.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-05-22 11:35:00:00,2018-05-22 15:58:00:00,"WO-00011318 ; Maxton ; Site - Communications Outage ;. Site intermittently communicating. Right now cannot access anything, but was communicating a little earlier.---Created By; Michael Smith on: 05/22/2018. 020 - Data/Communication System Outage",Self-resolved. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-04-11 13:28:00:00,2018-04-13 10:56:00:00,"WO-00010331 ; Maxton ; Site - Production Outage ; Fault Code: 1301. Maxton site offline at 1238PM, due inverter faults 1301 Roatating field left---Created By; Michael Smith on: 04/11/2018. 019 - Unplanned outage/derate",T&D replaced phase B cutout fuse.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-04-09 09:43:00:00,2018-04-11 10:50:00:00,WO-00010267 ; Maxton ; POI/Medium Voltage - Damaged Equipment ;. Fuse on center phase of fuse cutout pole is showing signs of being hot. It is recommended that the fuse be replaced and all connections/terminations be properly checked. Box link to thermal images and video: https://ccrenew.app.box.com/folder/48555913438---Created By; Matthew Mixon on: 04/09/2018. 020 - Data/Communication System Outage,T&D replaced Phase B cutout fuse.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-12-29 08:57:00:00,2017-12-29 10:52:00:00,WO-00008133 ; Maxton ; Other - Damaged Equipment ;. Fence repairs---Created By; Julien Glover on: 12/29/2017. 013 - Broken,Installed chain on South Gate between fields. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-11-24 09:59:00:00,2017-11-24 14:43:00:00,"WO-00007571 ; Maxton ; Site - Communications Outage ;. Site offline/not communicating as of 23:53 23-Nov. Cell modem is not accessible. Production cannot be verified remotely. No outages listed on Duke outage map. I checked the UPS battery voltage and at the last report it did look lower than expected at ~19VDC. I am unable to pull any historical battery voltage in PowerTrack. In the WO history, the last time this happened the UPS breaker had tripped. Also, note that this is the 3rd UPS installed on site.---Created By; Julien Glover on: 11/24/2017. 019 - Unplanned outage/derate",Replaced faulty GFCI receptacle that fed UPS/DAS equipment. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-07-18 12:39:00:00,2017-07-18 14:05:00:00,WO-00005178 ; Maxton ; Site - Communications Outage ;. Site offline. Unable to verify any production remotely---Created By; Julien Glover on: 07/18/2017. 019 - Unplanned outage/derate,Found ups breaker tripped. Reset. Tested for root cause. No other issues found.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-27 16:13:00:00,2017-07-11 12:03:00:00,WO-00004686 ; Maxton ; Site not communicatingsince 6/7. Bad UPS. Also Energy case # 27634---Created By; Julien Glover on: 0?. Site not communicatingsince 6/7. Bad UPS. Also Energy case # 27634---Created By; Julien Glover on: 06/27/2017. 020 - Data/Communication System Outage,6/21 Troubleshoot and Find bad UPS. Started ticket with Also. 7/11 Replaced ups backup device. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-12-14 09:00:00,,Underperformance Investigation. Investigation on to why inverters 3 and 6 aren't peaking like the rest of the inverters. Not sure if this is related to the activated bypass diodes or soiling.. ,Covered under WO-0238258.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-09-14 14:45:00:00,2018-09-28 09:40:00:00,"Maxton - Plant - Communications outage. Site lost communications on 14-Sep when it tripped offline from the hurricane. A request was made to DEP on 20-Sep to re-energize the site. On 28-Sep, a technician confirmed the site was producing and the cell modem needs to be swapped. C4 has no communications with the site.. 020 - Data/Communication System Outage",Cell modem would not power on. Replaced with new cell modem.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2019-04-08 09:00:00,2019-05-02 17:00:00,"Maxton-POI Hot Spots-GOAB and Fused Cutout Pole- As of 4.3.2019. During the annual UAS thermal scan last week, a hot spot on the west phase of the GOAB at Maxton was noticed. The hot spot is the termination between the jumper from the insulator on the pole and the overhead line of the westernmost phase, and looks to be due to a loose connection. Additionally, it?s possible that there?s also a loose connection on the Fused Cutout Pole, eastern phase, on a similar termination as the one above; the one connecting the jumper from the cutout to the overhead line. It's recommended that these connections be checked, and tightened, if found to be loose. Some images are attached to this work order, if needed.. 010 - Over temperature",VoltPower Repaired Hot Spots on POI.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2019-03-21 09:00:00,2019-03-22 17:00:00,Environmental Inspections. Maxton 9:00 am ZV Solar 10:00 am ZV Solar 2 11:00 am Bo Biggs 12:00 am Coats 1:00 pm. 0000 - Unknown,Assisted terracon with environmental inspections.. TechDispatched: Yes,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2018-08-02 13:05:00:00,2018-08-08 06:55:00:00,Maxton - Site - Forced outage. Seem to be a blown fuse on the MV section. Please see attached screenshot.. 019 - Unplanned outage/derate,VoltPower replaced fuse on B phase cutout. Site back online.. TechDispatched: No,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-10-04 11:30:00:00,2018-10-04 12:15:00:00,Baker Point - Site - Forced Outage. Baker Point site tripped offline due to expected utility outage. C4 was able to clear targets and close in 351 recloser after ensuring site was clear and voltage was good.. 019 - Unplanned outage/derate,C4 was able to clear targets and close in 351 recloser after ensuring site was clear and voltage was good.. TechDispatched: No,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-09-20 09:00:00,2018-12-06 17:00:00,"Baker Point - CBs 1.1, 1.2, 1.8, 2.15, 4.9, - Forced outge. CBs 1.1, 1.2, 1.9, 2.15, 4.9 are offline. Pending replacement parts. correction CB 1.8. CB 1.9 is operational. (Tim Chaput) Update 25-Oct CB 3.2 offline Update 27-Nov CB 3.2 online Update CB 3.2 back online as of 0800 on 10-29-18 11-6-2018: In skytron these are showing as offline; CBs 1.1, 1.2, 1.8, 2.15, 4.9, 4.9, 4.12 Update 24-Nov CB 3.2 offline. 019 - Unplanned outage/derate","9/21/18 Tim Chaput - Combining WO's- 0218401 & WO-0214614 (CB's 1.8 & 4.9) - CB 1.1 will be inop for several weeks. CB exploded and needs to be replaced. - CB 1.2 has been turned ""off"" as it is currently filling with water. - CB 1.8 needs replacement part on Gigavac buss area from Shoals. - CB 2.15 will be investigated while PM is being worked. - CB 4.9 will be investigated while PM is being worked. 9/27/2018 Tim Chaput - Received estimate from GOT Electric for repairs. - Several CB's needs weeps installed - CB's 1-8, 2-15, and 4-9 need CB contactors replaced. - CB 1-1 needs entire CB replaced. - CB 1-2 is off due to water entering the CB. 10/3/2018 Tim Chaput (with Chris Curry assist) - Verified CB's 1-8, 2-15, & 4-9 need contactor assembly replaced. - CB 1-1 still needs to be replaced. - CB 1-2 is filling with water, has significant corrosion, and will remain off as this CB is connected to the same DC disconnect in the inverter. I opened all fuses in this CB today for safety. There are drainage holes in this CB so it will not fill with water. - I was able to configure both SEL relays on site today for remote operation. Verified communications with Muhammad & C4. 10/8/2018 Tim Chaput - Parts have been ordered from Shoals, will update when shipping is confirmed. 10/16/2018 Tim Chaput - Shoals to ship parts week of 11/12. 11/13/2018 Tim Chaput - Shoals parts to arrive at GOT today. Will update schedule date when parts verified. 12/5/2018 Tim Chaput - GOT Electric on site today to begin repairs. Met them there while I was working the quarterly PM. - They installed conduit weeps today, and got most of CB 1-1 replaced (will complete 12/6). - GOT should complete CB 1-1 & 4 other contactor replacements on 12/6/2018. - I was able to repair CB 4-12 today. Found ground fault / voltage board inop. - CB had no 24VDC input to any of the control cards on board. GF card had 811 VDC present. - Checked all strings and found no issues. - This CB had heavy moisture / condensation which was dried, and sealed entry conduits. - Replaced voltage card with spare located in the connex, and placed CB 4-12 back in service. 12/6/2018 Tim Chaput - GOT Electric has completed all repairs. - All CB's / Inverters back in service except for CB 1-2. Child WO-0236290 was created for this. - Repairs Complete!. TechDispatched: Yes",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-08-17 09:25:00:00,2018-08-17 13:20:00:00,Baker Point - Site - Forced outage. Loss of utility voltage confirmed at the meter. The site breaker has been confirmed by the utility to be open. Local dispatch is necessary to close in the breaker. At this time a MV inspection is recommended as well. 8/17/2018 Tim Chaput - Contacted GOT Electric to dispatch. Will be onsite 8/17 afternoon. - Site placed back in service 2PM. Outage due to Utility undervoltage event.. 019 - Unplanned outage/derate,Grant Gottner from GOT electric called and infored C4 that the MV inspection is complete and there were no signs of a fault. The target on the 351S was undervoltage. C4 called and notfified First Energy (Jim Lemley) of our findings. C4 had GOT electric close the breaker. Breaker is now closed. 8/17/2018 Tim Chaput - Contacted GOT Electric to dispatch. Will be onsite 8/17 afternoon. - Site placed back in service 2PM. Outage due to Utility undervoltage event.. TechDispatched: Yes,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-04-14 17:09:00:00,2019-04-22 17:00:00,Baker Point - CB 3-1 - Forced Outage. Baker Point - CB 3-1 - Forced Outage. 019 - Unplanned outage/derate,Gigavac contactor in CB failed and was replaced. the spare part was luckily on site. Combiner production has been restored.. TechDispatched: Yes,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-04-05 09:00:00,2019-05-29 17:00:00,"Buffer / Wetland Inspection by Triad. Triad will evaluate the reforestation and landscaping at the Baker Point Solar Array as well as review the forest conservation and landscape plans in order to provide recommendations for meeting the survival requirements. As applicable, this will include project management activities; a site inspection; correspondence with the client, landscape contractor, and/or local government officials; and providing an email summary of options and recommendations. The fee for this technical assistance is estimated at $2,500 based on an estimated 24 hours for a Maryland Qualified Professional Forester at a rate $105/hour and 50 miles at a rate of $0.95/mile. Circumstances exceeding these estimates and services, e.g., plan revisions and resubmittals, will require additional fees.. ",. TechDispatched: No,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-02-26 09:00:00,2019-03-11 17:00:00,Baker Point - Utility RTU - not communicating. Baker Point - Utility RTU - not communicating - Rick Marquiss at First Energy called to ask us to check comm equipment - his phone # 301-790-6146. 020 - Data/Communication System Outage,"2/26/2019 Tim Chaput - Called Rick @ First Energy, twice today and left VM. - Checked all SCADA equipment, and found no issues on site. - All of CCR SCADA equipment is communicating with no issues at this time. - Will wait until 2/27 to close WO in case Rick calls me back. I can swing by site in am (2/27) before I head to upstate NY. 2/27/2019 Tim Chaput - Attempted to contact Rick Marquis @ First Energy again this morning before leaving MD. No answer, left another VM, and no word from him at all today while traveling. - Closing WO as First Energy is non- responsive. 3/11 - Justin Walter with First Energy confirmed via email that the SCADA is operational again.. TechDispatched: No",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-02-20 09:00:00,2019-02-26 17:00:00,multiple CBs offline. CBs 2-5 & 3-2 are offline in PowerFactors. CB 2-5 maxed out at 5Amps for about 30 minutes 02/24 Update: CB 3-2 is online and producing. 2-5 is online but under performing. 020 - Data/Communication System Outage,"2/20/2019 Tim Chaput - Will monitor, these 2 CB's do this every couple of months, and always self correct within a day or two. - Weather in area today limiting remote evaluation of CB's at this time. - Scheduled visit next week for PM, and CB 1-2 repair. Will investigate if issue persists. 2/25/2019 Tim Chaput - CB 2-5 is operating at 100% verified with amp probe on site, and compared to adjacent CB's 2-7, CB 2-4, and CB 2-3. All were found to be almost equal amperage. - Will continue evaluation 2/26/2019 when back on site. Suspect CT issue is causing under reporting. 2/26/2019 Tim Chaput - CB 2-5 is now communicating proper amperage, verified via amp probe, and Skytron. - Found CT connector in Inverter 2 which seemed to not be fully seated. As soon as I seated fully Skytron began to report full amperage for this CB. - CB 3-5 resumed operation before I got to the site. I checked the CB, power cycled, and verified production. - No apparent issues found during inspection. Suspect this could also be a CT problem at the inverter. - Checked CT connections at inverter, and found no issues.. TechDispatched: Yes",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-08-09 13:00:00:00,2018-08-09 16:00:00:00,Baker Point - Site - Reactive Power Testing. WO for record keeping of the reactive power capability test performed for Baker Point on 8/9/18 from 1300-1400. WO covers all remote operations performed during the test. Notes attached.. 018 - Planned outage/derate,. TechDispatched: No,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-27 10:25:00:00,2018-06-27 15:35:00:00,Baker Point - Plant Forced Outage - EPC Punchlist work. Site offline to support EPC punchlist work. 018 - Planned outage/derate,EPC/subcontractor re-energized. TechDispatched: No,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-10 22:40:00:00,,"WO-00011788; Baker Point; Site - Production Outage. SIte is offline, 735 meter is reading 0 voltage.--- Created by Phillip Thomas on 06/10/2018 7/17/18 Tim Chaput - Duplicate WO. - Outage corrected WO-0184558 6/12/18 GOT Electric. - WO Cancelled.. ",. TechDispatched: No,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-10 13:20:00:00,2018-06-12 09:00:00:00,"Plant Forced Outage Canceled OE deleted in batch process: OE-7089823. Site offline, not grid voltage present ant the SEL-735. C4 attempting to gather utility data for further investigation at this time.. ",. TechDispatched: No,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-10 13:20:00:00,2018-06-12 09:00:00:00,"Baker Point - 351A - Tripped on undervoltage Canceled OE deleted in batch process: OE-7089823. SIte is offline, 735 meter is reading 0 voltage. 6/11/2018 Tim Chaput - Contacted GOT Electric, and spoke to Grant. They will dispatch a tech to the site today (6/11/18). - Tech will contact ROC upon arrival. 12-Jun BTK Grant Gottlinger with GOT onsite, found the 351A breaker open with the 'trip' and 'undervoltage' LED's illuminated. C4 called Potomac Edison and confirmed their equipment is connected and CCR's breaker is open. 6/12/2018 Tim Chaput - GOT Electric (Grant) was able to reset both SEL-351 relays / MV switches. Both tripped due to undervoltage. - Both relays cleared, and MV switches closed. - Inverters 2 through 5 came back online with no issues. - Inverter 1 was not able to be brought back online. Inverter Identifier: Pad 1, Inverter 1 Fault Code: 7621 Problem Description: After site was re-energized, inverter 1.1 did not come on, displaying a 7621 internal communications error code. Remote error clears and remote reset were attempted but the error is still present. Inverter Status (Online/Offline/Intermittent): Offline - SMA has been contacted to create a ticket for repair. Will update as soon as we receive RMA / ticket number. - SMA Ticket # 401934578. Child WO-0185244 was created for Inverter 1 repair.. 004 - Under voltage","6/11/2018 Tim Chaput - Contacted GOT Electric, and spoke to Grant. They will dispatch a tech to the site today (6/11/18). - Tech will contact ROC upon arrival. 12-Jun BTK Grant Gottlinger with GOT onsite, found the 351A breaker open with the 'trip' and 'undervoltage' LED's illuminated. C4 called Potomac Edison and confirmed their equipment is connected and CCR's breaker is open. 6/12/2018 Tim Chaput - GOT Electric (Grant) was able to reset both SEL-351 relays / MV switches. Both tripped due to undervoltage. - Both relays cleared, and MV switches closed. - Inverters 2 through 5 came back online with no issues. - Inverter 1 was not able to be brought back online. Inverter Identifier: Pad 1, Inverter 1 Fault Code: 7621 Problem Description: After site was re-energized, inverter 1.1 did not come on, displaying a 7621 internal communications error code. Remote error clears and remote reset were attempted but the error is still present. Inverter Status (Online/Offline/Intermittent): Offline - SMA has been contacted to create a ticket for repair. Will update as soon as we receive RMA / ticket number. - SMA Ticket # 401934578. Child WO-0185244 was created for Inverter 1 repair.. TechDispatched: No",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-11-09 01:45:00:00,2018-11-10 12:15:00:00,"Warren Place - Meter 1 - Forced communications outage. Meter 1 not communicating, unable to reach shark meter or cell modem. Inverter production looks normal in PF.. 020 - Data/Communication System Outage",Duplicate WO. WO-0230306 is original.. TechDispatched: No,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-11-01 16:30:00:00,2018-11-03 01:00:00:00,"Warren Place - Meter 1 - Intermittent communications. Meter not communicating, production can be verified at inverter level. Issue has been recurring. Screenshot of trend attached to WO.. 013 - Broken",. TechDispatched: Yes,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-10-20 09:00:00,2018-11-05 17:00:00,Warren Place - RM-1 - Communicating Loss. Warren Place - RM-1 - Communicating Loss - stopped communicating 20-Oct 12:45am - i. 0000 - Unknown,Self resolved morning of 21-Oct around 0330 ET.. TechDispatched: No,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-09-13 03:00:00:00,2018-09-13 17:30:00:00,Warren Place - Revenue Meter 1 - Communications System Outage Canceled OE deleted in batch process: OE-10287534. Revenue Meter 1 stopped communicating 0300 on 09/13/18. Both inverters on Pad 1 are producing and communicating normally. 020 - Data/Communication System Outage,Meter was offline but issue self-resolved. Meter is communicating in Power Factors.. TechDispatched: Yes,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2019-03-14 17:00:00:00,,Warren Place--- RM-1--- comm loss. RM-1 reading 0 in power factors. 0000 - Unknown,Duplicate. Covered under WO-0230306.. TechDispatched: No,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-07-30 11:30:00:00,2018-08-09 15:30:00:00,Warren Place - Meter MTR01-RM-1 - communication loss. Meter is not communicating. Confimred in power factors. Previous WO-0198781. Meter worked after technician visit then tripped off shorly after 1100 Jul-30.. 020 - Data/Communication System Outage,condition cleared. TechDispatched: No,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S203,2018-07-28 01:15:00:00,2018-07-30 10:00:00:00,Warren Place - RM Meter 1 - Communications Loss. RM-1 Meter is reading 0kW. Inverters are online and producing in Power Factors. RM-1 has no heartbeat. Screenshot attached.. 020 - Data/Communication System Outage,Meter was not displaying any values upon arrival. Checked AC input; no issues. Terminal block on the back of the meter was slightly loose. Reseated terminal block and powercycled. Meter began working properly. Verified with C4 that the meter was reporting in Powerfactors by the 11:00 update.. TechDispatched: Yes,Meter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S175,2018-11-14 09:00:00,2018-10-22 17:00:00,Inverter 2 taken offline. Inv 2 taken offline on 10/16 and 10/22 to find GF in string 2.7. 001 - Ground fault,. TechDispatched: No,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-03-10 15:45:00:00,2019-03-10 16:05:00:00,Hood Farm - Multiple Mod - Forced outage. Inverter 2 Mod 2.1-2.8 intermittent operation - screen shot attached. 019 - Unplanned outage/derate,"PE claims it was due to low irradiance, and has self resolved.. TechDispatched: No",Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-08-09 13:20:00:00,2018-08-12 15:10:00:00,Hood - Inverter 2 - Forced outage. Inverter 2 is offline as of 1310 on 08/09/18. Power Electronics stated the inverter tripped due a ground fault. 001 - Ground fault,We arrived and started troubleshooting combiner box 7 and landed both negative and positive amp n the combiner box and tested voltage and was getting full VOC negative to ground. We then started putting home runs back together and found what we believe the problem strings were 19 and 20. So we isolate the feeders for combiner box 7. The inverter is up and running. I checked with C4 before we left the site.. TechDispatched: Yes,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
