randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S175,2018-12-21 09:00:00,2018-12-24 17:00:00,Hood Farm - Mod 1.6 - Forced outage. Hood Farm - Mod 1.6 - Forced outage - FLT 4 - High DC Current Switch - was dark C4 did not attempt to remote reset - will leave in passdown to see if they want to attempt to reset in the morning. 007 - Over current,The mod came up and is producing this morning. I checked with C4 to make sure it is producing.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S211,2018-06-30 15:15:00:00,2018-07-01 13:00:00:00,Innovative 48 - Inverter 3 offline - Unplanned outage. Tried remotely accessing Inverter - could not log into inverter - virtual meter is reading 0 output. 019 - Unplanned outage/derate,found gf in fuse block at communications box. replaced and verified production with c4. TechDispatched: Yes,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-09-09 12:40:00:00,2018-09-11 10:20:00:00,Baker Point - Inverter 1 - Forced Outage. Inverter 1 is offline with a Fast Stop GFDI triggered. C4 attempted to restart the Inverter. Attempt failed. Screenshot attached.. 001 - Ground fault,"9/10/2018 Tim Chaput - Contacted GOT Electric, they should have someone onsite today to evaluate. - GOT was not able to get anyone onsite 9/10/18. They will be there in the AM of 9/11/18. Grant Gottlinger with GOT electric repaired inverter.. TechDispatched: Yes",Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-07-22 07:40:00:00,2018-07-22 15:00:00:00,"Baker Point - Inverter 1 - Forced Outage due to DC Ground Fault. Inverter 1 tripped offline with DC Ground Fault indicated (3502, 9024). C4 remotely stopped inverter, acknowledged error codes, reset inverter, and the set inverter back to normal operation. Inverter resumed production. C4 to start ticket with SMA to investigate further.. 001 - Ground fault","C4 remotely acknowledged alarm, reset inverter and inverter returned to normal operation. Ticket started with SMA for further investigation. TechDispatched: No",Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-20 03:00:00:00,,Baker Point - Inverter 1.1 - DC zone monitoring offline. All CBs on inverter 1.1 stopped communicating around 0300 ET on 20-Jun. Inverter is still reading total DC power and inverter AC power.. 020 - Data/Communication System Outage,. TechDispatched: No,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-06-12 08:55:00:00,2018-06-12 12:55:00:00,"Baker Point - Inv. 1.1 - Forced outage; 7621 comms error. The site was re-energized around 0855 ET on 12-Jun. Inverter 1.1 did not come online, faulted with a 7621 internal comms error. Error remained despite attempts to clear and remotely restart the inverter.. 019 - Unplanned outage/derate","6/12/2018 Tim Chaput - SMA was able to remotely access inverter, and clear / reset communication boards. - Inverter was returned to service remotely. ** Repair Complete ***. TechDispatched: No",Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2018-06-28 13:50:00:00,2018-06-29 08:20:00:00,"East Bridgewater - String inverter 1-2-1 - Forced outage; Fault 4301; Electric arc detected. String inverter 1-2-1 faulted at 1350 ET on 28-Jun after an electric arc was detected, triggering a 4301 fault. C4 confirmed there were no check ins to the site and remotely restarted the inverter at 0822 ET on 29-Jun. The fault cleared and the inverter started producing.. 002 - Arc fault",. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-06-10 07:10:00:00,2018-06-11 02:18:00:00,"East Bridgewater - Inv 1-2-1 - Offline Canceled OE deleted in batch process: OE-7083325. String inverter 1-2-1 is offline as of 0530 on 06/01/18. Unable to access the cluster controller to get a fault code or any further troubleshooting 6/19/2018 Tim Chaput - Arrived on site to find inverter operational, producing, and communicating to regional pad 1 cluster controller. - Pad 1 cluster controller need power cycle to restore communications ( see WO-0184916). *** Repair Complete ***. 017 - Controller","6/19/2018 Tim Chaput - Arrived on site to find inverter operational, producing, and communicating to regional pad 1 cluster controller. - Pad 1 cluster controller need power cycle to restore communications ( see WO-0184916). *** Repair Complete ***. TechDispatched: No",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-11 15:00:00:00,2018-12-12 17:00:00,East Bridgewater - String inverter 4.3.2 - forced outage. East Bridgewater - String inverter 4.3.2 - forced outage -Error Code 4301 (Electrical Arc Detected) C4 attempted to reset string remotely but did not clear the fault. 0000 - Unknown,Issue self-resolved. Inverter startup up normally on the morning of 12/12. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-11-15 09:00:00,2019-02-06 17:00:00,East Bridgewater - POA 4- Not reading accurately in Power Factors. East Bridgewater - POA 4- Not reading accurately in Power Factors. 013 - Broken,"11/21/2018 Tim Chaput - Found wiring from POA at Pad 3/4 appear to have been chewed (possibly by coyotes on site). - We were able to splice the damaged section in order to get these units operating, but the wiring should be replaced. These units have connector type wiring from POA to Adams unit in DAS. So cable can replaced independent of the actual POA. 1/2/2019 Tim Chaput - Work approved & parts ordered from Also Energy. 2/4/19 -Mike Duffy on site to replace pyranometer cable. -Broken cable removed. -New cable installed. -Comms and values verified via C4. TechDispatched: Yes",Pyranometer,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-14 09:00:00,,"East Bridgewater - Multiple Pad 4 String Inverters - Communications System Outage. Pad 4 - Mulitple string inverters not communicating. 4-1-4, 4-3-3, 4-3-4 Cannot log into SMA cluster controller. 020 - Data/Communication System Outage",- See WO-0236627 which is open for this issue. WO Cancelled by Tim Chaput MZ added these string inverters to WO 236627. TechDispatched: No,Pad,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-10 09:00:00,,"East Bridgewater - Multiple Inverters - Communications outage. String inverters 4-1-1, 4-1-2, 4-1-5, 4-2-1 through 4-2-5 are not communicating. Inverters read 'At present there is no connection to the selected device' in cluster controller web portal. Including inverter 2-4-4. String inverters stopped communicating at 0540 ET on 10-Dec. Production can be verified by the pad meter. All inverters not fully communicating with Cluster Controller at this time. Update 29 dec all of pad 4 seems to be having comms issues, meter shows production 1/30/2019 Tim Chaput - Adding inverters 3-1-1 through 3-2-1 communications from WO-0246226 to this WO. 01/31/19 String inverters 2-1-1 through 2-2-4 not communicating. Verified production. 020 - Data/Communication System Outage","12/12/2018 Tim Chaput - Was onsite this morning to drop off spare SMA inverter in connex, and attempted to resolve communications issue. - Found all 8 inverters (including 2-4-4) producing. - Found Pad 4 cluster controller with only 7 devices ""OK"". None of the other inverters were in error, or warning according to the cluster controller. Power cycled cluster controller with no resolution. - Interfaced with the cluster controller, and verified no communications with 7 inverters. The communications outages are all over the array 4 map. - Power cycled ALL Pad 4 inverters (AC & DC), witnessed blue communication lights on all, and all went back into production with no issues. - At this time this communication outage is going to require more time to diagnose. I spent almost 2 hours trying the simple items as I was onsite. - At this time not sure exactly where the issues is. I'll need to troubleshoot / verify the wiring, inverter communication cards, and cluster controller before getting SMA involved at this point. 1/8/2019 Tim Chaput - Received approval for further troubleshooting. Will investigate further when onsite for POA cable replacements. 2/14/2019 Tim Chaput & Mike Duffy Cluster 4: I was able to identify 2 different shorts in the CAT 5 cables between 2 separate inverters which in essence cut off the communications with 8 of the inverters downstream on that cluster. Using Sunny Explorer, and an Ethernet cable tester I was able to narrow down where the faults were eventually. I did have some CAT 5 cable on-board so I replaced the cables between inverters 4-1-1 and 4-1-2, and the CAT 5 between 4-1-2 & 4-1-3 (marked with blue line on attached PDF). At this time communications have been fully restored for Cluster 4. Cluster 3: It appears Cluster 3 has multiple faults in the CAT 5 cables between inverter 3-1-1 to inverter 3-2-2. I was able to communicate upstream from inverter 3-1-5 (end of circuit) to inverter 3-1-1, but no further. I tried to communicate from inverter 3-2-5 downstream towards inverter 3-1-5, and could only communicate to inverter 3-2-3, and no further. I was able to communicate directly with all of the inverters in between so all SMA com modules are good. I tested the cabling with Ethernet tester, and the cables failed between 3-1-1 to 3-2-3. I did not have enough cable to replace these at the time, and need to order some CAT 5 shielded cable to make the repair. Inverter 2-4-4: This inverter also looks like there is a fault in the cable between 2-3-4 & 2-4-4. I can communicate with both directly, but do not see any inverters upstream from 2-4-4 (last inverter in the communications circuit). I tested the CAT 5 cable from 2-3-4 to 2-4-4, and this cable has a fault somewhere as well. Both RJ45 connectors look good, and I didn?t see any issues with them. It also looks like this cable may have been replaced in the past, as it was a different type of CAT 5 cable. Could be that it is just what they used during install, but it was the only cable I saw all day that was different. Again here, I did not have enough cable on-board to make this repair, but we know what it is now at least. 2/27/2019 Tim Chaput - Shielded CAT 5 cable ordered, to arrive 3/1/19. TechDispatched: Yes",Pad,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S114,2017-12-04 16:01:00:00,2018-02-16 12:00:00:00,"WO-00008425 ; Angel Solar ; String - Damaged Equipment ;. Broken Module found during PM. Located at East array, Rack behind CB 2-L and 15 modules to west.---Created By; Kris Lathrop on: 01/11/2018. 013 - Broken",Removed Broken module and replaced with new spare module. Verified string was producing at normal voltage and current.. TechDispatched: No,String,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S112,2017-03-15 12:37:00:00,2017-12-11 14:45:00:00,"WO-00003283 ; Gainey ; Inverter is triggering on/off throughout the day. SMA Ticket #401728587. SMA contacted me, tentative?. Inverter is triggering on/off throughout the day. SMA Ticket #401728587. SMA contacted me, tentatively scheduled to be on site Saturday.---Created By; Saurabh Aneja on: 03/15/2017. ",C4 closed historic WO.. TechDispatched: No,Inverter,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2017-03-14 12:53:00:00,2017-10-15 16:12:00:00,WO-00003264 ; Gainey ; Inverter 1 not producing---Created By; Saurabh Aneja on: 03/14/2017?. Inverter 1 not producing---Created By; Saurabh Aneja on: 03/14/2017. 019 - Unplanned outage/derate,[No completion notes were entered in ServiceMax]. TechDispatched: No,Inverter,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S112,2018-03-17 11:17:00:00,2018-03-17 12:00:00:00,"WO-00009778 ; Gainey ; Central Inverter - Production Outage ; Fault Code: 6422/7621. Inverter 1 is offline with a 6422 HW error. Per the SMA manual the 6422 error indicates ""Inverter bridge in undefined state"". Attempted to acknowledge the error, it did not clear. Performed a remote reset of the inverter and the fault did not clear.---Created By; Sean M. McCormick on: 03/17/2018. 019 - Unplanned outage/derate",Performed remote power cycle with assistance form SMA. Inverter resumed normal operation.. TechDispatched: No,Inverter,NC,2016-10-27,2827.0,2200.0,Utility-scale,Fixed,central,SMA America
C3S175,2018-03-16 17:07:00:00,2018-04-03 11:14:00:00,"WO-00009771 ; Hood Farm ; Combiner Box - Production Outage ;. Located during the Annual Aerial Thermal Scan: - CB 1.3 down ; Handle was in the on position and CB fuses were closed. Further troubleshooting needed - Series String I2.C7.33.34 down; Bottom Row. Please inspect the Modules in the northernmost 4 or 5 rows of C1.13. There are lots of module hot spots, and it is suspected that mud is on the back of the modules.---Created By; Glenn Fitzgerald on: 03/16/2018. ",Isolated the recombiner and replaced the DC contactor for feeder 1.3. Turned all combiner boxes back on and started the inverter. Verified with Power Electronics and C4 that the issue was resolved prior to leaving the site.. TechDispatched: No,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-02-14 09:00:00,2019-02-14 17:00:00,"Hood Farm - CBs 1.5, 1.8 - Forced outage. CBs 1.5, 1.8 are offline as of 0900 on 02/06/19. Inverter was taken offline this day to troubleshoot inverter module outages and the combiners were never restored to service.. 019 - Unplanned outage/derate",Arrived on site and after searching both boxes were left off. I turn them back on and confirmed with C4. TechDispatched: Yes,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-05-22 16:47:00:00,2018-05-31 12:51:00:00,WO-00011332; Hood Farm; Combiner Box - Underperformance. CB3.18 chronic underperformance.--- Created By Justin Waag on 05/22/2018. ,. TechDispatched: No,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-05-22 16:30:00:00,2018-07-21 17:00:00,WO-00011371; Hood Farm; String Inverter - Production Outage. Mod 3.2 went offline at 1630 on 22-May after underperformance and indeterminacy the previous few days. No alarms indicated. A different mod on this inverter experienced the same issue (WO 10100) and was an IGBT fan issue.--- Created By Ben Knowles on 05/23/2018. 0000 - Unknown,Could not find any problems with this CB back in May 22-24 - closed ticket out. TechDispatched: No,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S300,2017-08-23 01:34:00:00,2017-08-23 01:34:00:00,WO-00005821 ; Railroad ; Other - Communications Outage ;. Sam Kendrick was on site for two hours trying to restore communications at the SCADA cabinet. Sam was not able to contact anyone at Solv for assistance.---Created By; Wade Fitzgerald on: 08/22/2017. 020 - Data/Communication System Outage,Sam Kendrick power cycled SCADA stacks and plugged into wireless router in an attempt to see if there was a WAN/LAN connection to the site.. TechDispatched: No,Met station,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-09-14 11:00:00:00,2017-09-14 16:30:00:00,WO-00006488 ; Railroad ; Other - Other ;. Cleaning Soiling station and wiping all GHI and POA Pyrnamoneters.---Created By; Wade Fitzgerald on: 09/15/2017. ,Scrubbed and cleaned soiling stations and cleaned all GHI and POA Pyranometers. TechDispatched: No,Met station,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-12 08:00:00:00,2017-08-01 19:53:00:00,WO-00004331 ; Railroad ; Site not communicating with DAS---Created By; Julien Glover on: 06/12/2017?. Site not communicating with DAS---Created By; Julien Glover on: 06/12/2017. 020 - Data/Communication System Outage,Contacted Solv regarding DAS at Railroad.. TechDispatched: No,Met station,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-08-22 13:31:00:00,2017-08-23 11:20:00:00,WO-00005817 ; Railroad ; Other - Communications Outage ;. Site is experiencing a communication outage. Site is not accessible via DAS.---Created By; Saurabh Aneja on: 08/22/2017. 020 - Data/Communication System Outage,WO-5705 already created for this issue.. TechDispatched: No,Met station,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-03-25 12:56:00:00,2018-03-29 14:05:00:00,WO-00009977 ; Railroad ; Tracking System - Other ;. Possible configuration issue in PF. All trackers are displaying the exact same angle at all times.---Created By; Julien Glover on: 03/25/2018. ,Issue either self resolved or PowerFactors resolved. Not sure if Julien created a support request with PF. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-05 18:09:00:00,2017-08-31 07:00:00:00,WO-00004201 ; Railroad ; Tracking System - Other ; Fault Code: Encoder Feedback Eerror. Motor 1 on 4X PLC 172.20.1.167 registered encoder feedback error for the second time since handover from Panasonic. Have to reset encoder on site.---Created By; Wade Fitzgerald on: 06/05/2017. ,Resolved per WO 4287. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-08 11:29:00:00,2017-08-31 07:00:00:00,WO-00004287 ; Railroad ; Tracking System - Other ; Fault Code: Encoder Fault. Motor 1 registering encoder feedback error.---Created By; Wade Fitzgerald on: 06/08/2017. ,Cleared error at Encoder. Re-calibrated tracker. Jumped power from tracker PLC to 24VDC power supply. Checked Voltage and re-landed all wires at PLC and encoder. There was a loose wire at the encoder where two wires were landed at one terminal. Set tracker into calibrate cycle and tracker continued to track correctly.. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-08-30 10:47:00:00,2017-08-30 14:00:00:00,"WO-00005929 ; Railroad ; Tracking System - Other ;. ATI tracker issue, B0102TC2 - Motor 4; tracker returns to zero earlier than scheduled.---Created By; Reuben Valeriano on: 08/30/2017. ",Tracker was at setpoint and functioning normally when I arrived on site. Power cycled PLC. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-14 17:14:00:00,2017-05-24 15:34:00:00,WO-00003531 ; Railroad ; Motor 1 Tracker not at set-point.---Created By; Saurabh Aneja on: 04/14/2017? ; Fault Code: Encoder feedback error. Motor 1 Tracker not at set-point.---Created By; Saurabh Aneja on: 04/14/2017. ,Reset encoder fault. Calibrate tracker. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-14 17:49:00:00,2017-04-14 20:30:00:00,WO-00003532 ; Railroad ; ATI Tracker error: Possible encoder error.---Created By; Wade Fitzgerald on: 04/14/2017?. ATI Tracker error: Possible encoder error.---Created By; Wade Fitzgerald on: 04/14/2017. ,calibration of tracker. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-04-04 13:58:00:00,2017-04-04 13:58:00:00,WO-00003455 ; Railroad ; Service trackers---Created By; Andrey Kazantsev on: 04/04/2017?. Service trackers---Created By; Andrey Kazantsev on: 04/04/2017. ,inspection of trackers. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-11-01 10:39:00:00,2017-12-12 12:15:00:00,WO-00007558 ; Railroad ; Tracking System - Underperformance ;. Updated 24-Nov-2017 during tracker audit: Tracker motor 4 in inverter 2 is not correctly set causing underperformance in the afternoon. Incorrect set point in controller. West Array Spacing needs to be corrected to 19.00 from 6.54---Created By; Sean P. McCormick on: 11/22/2017. 017 - Controller,"Corrected ""West Array Row Spacing"" parameter. Changed from 6.54 to match other controllers at 19.00 Corrected module height from 5.15 to 6.54. TechDispatched: No",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-06-07 16:10:00:00,2017-12-11 09:50:00:00,WO-00004235 ; Railroad ; Tracking System - Damaged Equipment ;. Tracker repair---Created By; Julien Glover on: 06/07/2017. 013 - Broken,[No completion notes were entered in ServiceMax]. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2017-11-21 09:48:00:00,2017-11-21 19:00:00:00,WO-00007401 ; Railroad ; Tracking System - Communications Outage ;. Railroad VPN login not working.---Created By; Sean M. McCormick on: 11/09/2017. 020 - Data/Communication System Outage,Worked with Stephanie from Solv on Tuesday Nov. 21st and was able to repair VPN issue at Railroad. C4 verified login credentials were repaired.. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-03-02 09:00:00,2019-03-06 17:00:00,Railroad - Multiple Trackers Stalled. As of 3/9/19 no issues. 0000 - Unknown,"PAD02.INV01.TCU02.TRK01 and PAD02.INV01.TCU02.TRK02 are on the same breaker for 480VAC. Upon initial investigation the breaker was tripped and was unable to be reset due to an underground fault. 480VAC power supply wires to TRK01 motor from the breaker were replaced as well as the 480VAC jumper wires to TRK02 motor from TRK01 motor, all buried in conduit. PAD03.INV01.TCU02.TRK04 had continuous 480VAC to the motor and showed a ""Encoder Feedback Error"" after multiple reset attempts. After testing, control wires were damaged underground determined by the megohmmeter. Results: (wire, reading) orange, .18 megaohms @ 50V, blue, 55 megaohms @ 50V, yellow, .72 megaohms @ 56V, brown, 55 megaohms @ 55V, red, 55 megaohms @ 55V, black, 55 megaohms @ 55V. Control wires were replaced and buried in conduit to motor control box.. TechDispatched: No",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-07-21 16:59:00:00,2018-08-20 17:00:00,Railroad - Trackers - Multiple issues. WO Created for issues discovered on the tracker audit. Tracker 6 SPC 1 (Pad 3 TCU 2 SPC 1 in Powerfactors) motor is stalled and will not clear.. 017 - Controller,Vale Electric repaired the trackers.. TechDispatched: No,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S22,2017-12-02 16:18:00:00,2018-01-30 00:00:00:00,WO-00007675 ; Sullivan ; Combiner Box - Communications Outage ;. All DC inputs on inverter 3.6 are not communicating besides CB 3.6.49. CB's are producing.---Created By; Ben Knowles on: 12/02/2017. 020 - Data/Communication System Outage,Issue self resolved. TechDispatched: No,Combiner,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-11-20 12:44:00:00,2017-11-20 14:15:00:00,"WO-00007533 ; Sullivan ; Combiner Box - Communications Outage ;. CB 1.1.08 stopped communicating at 7:30 AM. Shows 0A but all inverters are producing at the same rate, so the CB is producing.---Created By; Ben Knowles on: 11/20/2017. 020 - Data/Communication System Outage",Communications issue resolved itself. TechDispatched: No,Combiner,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2017-07-27 13:12:00:00,2017-08-24 11:06:00:00,WO-00005412 ; Sullivan ; String - Underperformance ;. String repairs---Created By; Julien Glover on: 07/27/2017. 019 - Unplanned outage/derate,10 strings fixed. Most are workmanship/wiring issues.we will follow up with a complete list. Friday 7/28: fixed 6 more strings until we were out of material. TechDispatched: No,String,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S80,2017-08-16 09:23:00:00,2018-03-27 13:00:00:00,WO-00007521 ; Maxton ; Combiner Box - Communications Outage ;. CB 1.1.01 not communicating. No DC readings for this CB in AlsoEnergy as far back as the trends go (28-Sep 2016)---Created By; Ben Knowles on: 11/19/2017. 020 - Data/Communication System Outage,Feeders landed wrong on inverter. Feeders are on 2-9 not 1-8. TechDispatched: No,Combiner,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-08-16 09:23:00:00,2018-01-17 16:08:00:00,"WO-00005700 ; Maxton ; Combiner Box - Communications Outage ;. CB 1.1.01, 4.6.01-4.6.08 not communicating. This is a recurring issue, may require more action then previously performed.---Created By; Reuben Valeriano on: 08/16/2017. 020 - Data/Communication System Outage",Sma replaced comm boards. TechDispatched: No,Combiner,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-06 13:44:00:00,2017-08-08 15:17:00:00,WO-00004216 ; Maxton ; Combiner Box - Communications Outage ;. CB 4.6 not communicating as of 11/27/2016---Created By; Julien Glover on: 06/06/2017. 020 - Data/Communication System Outage,Power cycled inverter pulled log files. TechDispatched: No,Combiner,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-04-27 10:48:00:00,2017-05-05 08:26:00:00,WO-00003779 ; Maxton ; CB 1.1.01 not communicating---Created By; Julien Glover on: 04/27/2017?. CB 1.1.01 not communicating---Created By; Julien Glover on: 04/27/2017. 020 - Data/Communication System Outage,Power cycled and pulled inverter logs to open SMA ticket for communication loss. TechDispatched: No,Combiner,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S220,2018-06-06 10:51:00:00,2018-06-07 14:35:00:00,WO-00011700 ; South Louisburg ; Site - Communications Outage ;. Site stopped communicating at 0515 on 06/06/18. Able to verify production for each inverter through their respective shark meters---Created By; Sean M. McCormick on: 06/06/2018. 020 - Data/Communication System Outage,"A power cycle of the DAS enclosure has restored site communication, confirmed with C4 prior to checking out of site.. TechDispatched: No",Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2018-05-12 09:00:00:00,2018-05-12 17:10:00:00,WO-00011068 ; South Louisburg ; Site - Communications Outage ;. Site stopped communicating @2015 11-May. Can connect to the Shark Meters and verify it is producing.---Created By; Michael Smith on: 05/12/2018. 020 - Data/Communication System Outage,Checked connectivity and terminations in Draker enclosure. Power cycled data logger and cell modem along with fiber/ethernet switch. All led indicators are working and there seems to be no indication of any problem. Waited 30 minutes and confirmed that NOC could see the site through PF and exited.. TechDispatched: No,Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2017-01-30 15:56:00:00,2018-03-09 00:00:00:00,WO-00002841 ; South Louisburg ; POI/Medium Voltage - Underperformance ;. Meter A is reporting voltage drops in the morning and evening that the inverters are not seeing. Additionally all three meters on site are reporting erratic production. Inverters are communicating and operating nominally. Check connections. These meters have already been swapped with new meters.---Created By; Rush Ferrell on: 01/30/2017. 020 - Data/Communication System Outage,New WO opened to investigate firmware issues with Shark Meters. WO9611.. TechDispatched: No,Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S300,2018-06-04 21:10:00:00,2018-07-16 17:00:00,Railroad - CB 1.1.1.C.9 - Forced outage. CB 1.1.1.C.9 is offline as of 2110 on 06/04/18. 020 - Data/Communication System Outage,. TechDispatched: No,Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-18 10:35:00:00,2018-10-18 12:10:00:00,Railroad - Inverter 1 - Forced outage. Inverter was offline with no current faults. C4 performed a remote reset. Inverter is back online.. 0000 - Unknown,C4 performed a hard reset in accordance with the Kodiak operating procedure. Inverter is back online and producing.. TechDispatched: No,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-07-26 18:40:00:00,2018-07-27 17:25:00:00,Railroad - Inverter - Inverter 1 forced outage. Iverter 1 is offline not communicating in Power Factors reading 0 kw before loss of communications. C4 was unable to access Inverter remotely. Screen shots attached.. 019 - Unplanned outage/derate,Inverter HMI was unresponsive and inverter was not producing upon arrival. Machine was power cycled and did not close back in. found loose wire on 24VDC power supply chord for comm's. tightened wire and power cycled. Machine HMI came on and machine began producing.. TechDispatched: Yes,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S175,2018-06-15 09:00:00,,Hood Farm- Inverter mod 1.6- offline. Inverter 1 mod 6 offline. Clay requesting WO creation. ERRONEOUS. ,. TechDispatched: No,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-05-01 09:00:00,2019-05-06 17:00:00,"Hood - Inv Mod 3.2 - Forced Outage. Inv mod 3.2 offline, verified no production Update 5/5 F95 DC Fuse fault. 019 - Unplanned outage/derate",We replaced the fuses and a DC connector. The mod is producing.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-01-26 09:00:00,2019-02-06 17:00:00,Hood Farm - Mod 1.9 - Forced Outage. Mod 1.9 is offline with a DC Fuse fault. C4 reached out to PE for remote troubleshooting on 1/26/19.. 019 - Unplanned outage/derate,"PE re-fused the mod, and normal operation was confirmed.. TechDispatched: No",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-10-18 09:00:00,,Hood Farm - Inverter Mod 1.9 - Forced outage. Inverter Mod 1.9 is offline as of 10/04/18. Loss of production verified by comparing inverter production. 019 - Unplanned outage/derate,Canceled. Duplicate WO. Covered in WO 226630. TechDispatched: No,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-10-12 09:00:00,2018-11-02 17:00:00,"Hood-Inv1-Mod9 Offline. Inv 1 Mod 9 offline with fault F95 DC Fuse. Offline since Oct-5 Fault F95 DC Fuse - Check DC fuses, check PV voltage measurement. 019 - Unplanned outage/derate",I had to change out two 400 AMP 100VDC fuse and two DC contactors. I checked with C4 to make sure they can see mod1.9 before I left the site.. TechDispatched: Yes,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S22,2018-10-02 09:00:00,2018-10-25 17:00:00,Sullivan - Inverter 1 & 2 - Communication System Outage. Inverters 1 & 2 are not communicating since transmormer was replaced. Production verified onsite 10-02-18. Believe comm box was moved during transformer outage to allow rest of inverters to communiciate. 020 - Data/Communication System Outage,Bob Waldren with Sycamore completed on 10/25. TechDispatched: No,Pad,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-01-24 16:45:00:00,2018-10-01 17:00:00,"WO-00010371; Sullivan; Transformer - Production Outage. Transformer 1 offline, O&M waiting on XFMR replacement part (ETA end of September). This issue affects production of inverters 1.1 and 1.2, as well as the communications on inverters 1.1, 1.2. Site coms were restored on 3/25/2018, which caused the coms WO 9962 to be created. WO 8648, 8649 created after transfomer fault, meaning the the inverters are functioning normally but are not able to feed power through the transformer. Issues cannot be resolved until transformer is repaired (ETA end of June), hence why WOs 8648, 8649, and 9962 have been closed and consolidated into this WO. The only other solution would be to dig a new conduit run out to Pad 1.--- Created By Phillip Thomas on 04/12/2018 Sam D (10/8/18)- Repaired Transfomer was replaced by Vaughn on 10/1/18.. 013 - Broken","Sam D (10/8/18)- Repaired Transformer was replaced by Vaughn on 10/1/18. The transformer was repaired by T&R Electric in Colman, SD. Analysis report is attached. Relevant documents have been attached to this WO. Costs included: i - initial examination/inspection by Swinerton, - removal by Vaughn (crane, matting, etc..) - Freight to T&R in SD (unsure if this was subbed by Vaughn or part of T&R cost) -T&R repair - Freight to Sullivan in IN (unsure if this was subbed by Vaugh or part of T&R cost) -install by Vaughn (crane, testing, etc...) SS 1/28/19 - All mark up costs were removed from sales order per Sullivan contract. TechDispatched: Yes",Transformer,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S27,2018-12-07 22:45:00:00,2018-12-12 17:00:00,East Bridgewater - String Inverter 2.4.4 - Communication System Outage. String inverter 2.4.4 shows a heartbeat of 0 in Power Factors. Production verified by summing string inverters and subtracting from meter value.. 020 - Data/Communication System Outage,"12/12/2018 Tim Chaput - Inverter was found in production. - Attempted a power cycle of Pad 2 cluster controller, and a full AC - DC power cycle of inverter. Inverter showed communications (blue indicator light upon start up), and cluster controller showed all devices present, and OK. - This will need further diag. - Adding this inverter WO to WO-0236627 (Pad 4 multiple inverters not communicating), and closing.. TechDispatched: No",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-11-22 02:10:00:00,2018-11-24 10:40:00:00,East Bridgewater - String Inverter 2.4.4 - Comms Outage. String Inverter is not communicating in PowerFactors. with a Heartbeat of Zero. Verified production through meter reading.. 020 - Data/Communication System Outage,. TechDispatched: No,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S290,2018-08-07 15:15:00:00,,Jefferson Lewis - Inverter 4 - Communication System Outage. Inverter comms stopped @5:30pm 08/07/18. Still producing. Confirmed through PF and Skytron.. 020 - Data/Communication System Outage,. TechDispatched: No,Inverter,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S114,2018-06-07 16:10:00:00,,"WO-00011728; Angel Solar; Combiner Box - Production Outage. CB 1.1.N ( intentionally switched offline after PM was performed on 06/07/18 per LN-00010821: ""Noted: ID'd a very hot positive feeder on recombiner 1 suspected to be due to a bad splice - corresponds with CB 1.1.N* which is has been switched offline until repairs can be made""--- Created By Julien Glover on 06/08/2018. ",Duplicate WO from Service to PF transfer. TechDispatched: No,Combiner,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S220,2017-08-15 08:05:00:00,2017-09-13 13:13:00:00,WO-00005675 ; South Louisburg ; String - Damaged Equipment ;. String 3.11.4 is not producing.---Created By; Reuben Valeriano on: 08/15/2017. 019 - Unplanned outage/derate,inspected string and found wiring to be burned .. TechDispatched: No,String,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2018-01-02 13:45:00:00,,South Louisburg - Damaged Modules 2018. 2x damaged modules located at 1.2.6/1.2.7; found on 9.14.17 by CCRUAS. 2x Trina TSM-315PD14 needed--- Created By Glenn Fitzgerald on 01/02/2018. ,. TechDispatched: No,String,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S300,2018-03-23 12:54:00:00,2018-03-23 14:30:00:00,WO-00009937 ; Railroad ; Combiner Box - Other ;. Lock out tag out to be performed on Combiner Boxes onsite.---Created By; Durwood Moore on: 03/23/2018. ,Installation of LOTO tags on all combiner boxes on site. TechDispatched: No,Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S22,2018-05-17 10:57:00:00,2018-05-17 19:50:00:00,"WO-00011213 ; Sullivan ; POI/Medium Voltage - Utility Outage - Unscheduled ;. Site offline, Duke Indiana called to inform that recloser isolation disconnects are open on the recloser, they think there is a fault on our side.---Created By; Phillip Thomas on: 05/17/2018. 019 - Unplanned outage/derate",Closed in site per coordination outlined in LN-15733 https://ccrenew.my.salesforce.com/a2q0e00000BJmww. TechDispatched: No,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-02-13 09:49:00:00,2018-05-11 10:26:00:00,WO-00009007 ; Sullivan ; Site - Production Outage ;. Jeff McQuillan called to say they are taking Sullivan offline to test transformer on pad 1--- Jeff said they will come back Thursday to figure out what parts they need to fix the damaged transformer 1---Created By; Raymond Diaz on: 02/13/2018. 019 - Unplanned outage/derate,This WO accompanies the larger work order 10371 about transformer repairs. No need to keep both open.. TechDispatched: No,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-06-09 00:00:00:00,2018-06-09 22:50:00:00,"Sullivan- Transformer 1- offline Canceled OE deleted in batch process: OE-7069279. Transformer 1 offline, O&M waiting on XFMR replacement part (ETA end of June). This issue effects production of inverters 1.1 and 1.2, as well as the communications on inverters 1.1, 1.2. Site coms were restored on 3/25/2018, which caused the coms WO 9962 to be created. WO 8648, 8649 created after transfomer fault, meaning the the inverters are functioning normally but are not able to feed power through the transformer. Issues cannot be resolved until transformer is repaired (ETA end of June), hence why WOs 8648, 8649, and 9962 have been closed and consolidated into this WO. The only other solution would be to dig a new conduit run out to Pad 1. Sam D (10/8/20) - This WO is a duplicate of WO-0189592. Canceling this one.. 013 - Broken",. TechDispatched: No,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-06-07 18:35:00:00,2018-06-13 12:00:00:00,"Sullivan- Site- Forced outage. Site offline, Duke Indiana called to inform that recloser isolation disconnects are open on the recloser, they think there is a fault on our side. Duke has already completed a field inspection of their equipment and requested CCR perform an inspection on our side before requesting to close utility side back in.. 001 - Ground fault",Changed closing date by JFRA on 8/8/18 to match event end.. TechDispatched: No,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-11-28 07:00:00:00,2018-11-28 11:50:00:00,Sullivan - Site - Planned outage. Mike Martin with Vaughn Industries is on site to install lightning arrestors on the transformer for Pad 1. They will also be taking oil samples from the remaining transformers. C4 remotely disabled the inverters in preparation for the work. The site is expected to be offline for about 2 hours. 018 - Planned outage/derate,"After Mike Martin completed work on the transformers, C4 remotely enabled all of the inverters but there was not enough irradiance for them to start up. C4 will follow up in the morning. TechDispatched: No",Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-10-24 00:00:00:00,2018-10-25 14:05:00:00,Sullivan - SEL 735 Meter - Not communicating. Sullivan - SEL 735 Meter - Not communicating. 020 - Data/Communication System Outage,. TechDispatched: No,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-06-07 18:35:00:00,,"WO-00011724; Sullivan; POI/Medium Voltage - Utility Outage - Unscheduled. Cancelled by JFRA on 8/8/18, duplicate of WO-0183751 Site offline, Duke Indiana called to inform that recloser isolation disconnects are open on the recloser, they think there is a fault on our side. Duke has already completed a field inspection of their equipment and requested CCR perform an inspection on our side before requesting to close utility side back in.--- Created By Julien Glover on 06/07/2018. 001 - Ground fault","Cancelled by JFRA on 8/8/18, duplicate of WO-0183751. TechDispatched: No",Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S220,2018-09-24 09:30:00:00,2018-09-24 14:45:00:00,south louisburg --- inv 1 --- forced outage Canceled OE deleted in batch process: OE-10823750. inv showing 0 production verified thru meter. 0000 - Unknown,I've added coolant to inverter 1 in order to bring the coolant pressure up for proper operation. The inverter restarted with no issues and production was confirmed with C4.. TechDispatched: Yes,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S22,2018-04-04 11:00:00:00,2019-03-22 17:00:00,"Sullivan Inverter 3.5 Production Intermittent. ***UPDATE 10-Jul-2018:*** SMA performed upgrade/changes remotely on 9-Jul-2018. This will have to be confirmed to have worked when the weather is cooler again in the fall. Email attached to WO for more details. Inverters 2.4, 3.5, 3.6 had several intermittent outages on 4/4/18 lasting approximately 10 to 30 minutes each. No inverter fault reported into PowerTrack. On Hold notes: This is a problem every year. It's happening because of DC overvoltage. Our array is oversized. This problem will seem to disappear in the summer months. Over the next few weeks C4eng will look into this deeper and decide the best way to remove some voltage.. 018 - Planned outage/derate",Refer to WO-0190939. TechDispatched: No,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2018-04-04 11:00:00:00,2019-03-22 17:00:00,"Sullivan Inverter 3.6 Production Intermittent. ***UPDATE 10-Jul-2018:*** SMA performed upgrade/changes remotely on 9-Jul-2018. This will have to be confirmed to have worked when the weather is cooler again in the fall. Email attached to WO for more details. Inverters 2.4, 3.5, 3.6 had several intermittent outages on 4/4/18 lasting approximately 10 to 30 minutes each. No inverter fault reported into PowerTrack. On Hold Notes: This is a problem every year. It's happening because of DC overvoltage. Our array is oversized. This problem will seem to disappear in the summer months. Over the next few weeks C4eng will look into this deeper and decide the best way to remove some voltage.. 019 - Unplanned outage/derate",Refer to WO-0190939. TechDispatched: Yes,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S34,2019-02-06 09:00:00,2019-02-07 17:00:00,Baker Point - CB 3-2 - forced outage. Baker Point - CB 3-2 - forced outage - CB did not start 5-Feb update 7feb CB 3-2 is reporing in PF no logs of anyone working on it. 0000 - Unknown,self resolved. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-01-23 09:00:00,2019-01-24 09:29:00:00,Baker Point- CB 3_2- Forced outage. CB 3-2 offline. 019 - Unplanned outage/derate,inverter self resolved and started up on the morning of 1/24/19. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-12-14 09:00:00,2018-12-17 17:00:00,Baker Point - CB 3.2 - Forced outage. CB 3-2 is offline. 0000 - Unknown,12/16/2018 Tim Chaput - CB 3-2 has resumed operation.. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-11-21 09:00:00,,Baker Point - CB 3.2 - Forced Outage. Canceled. Self corrected. CB 3.2 offline 11-20-18. 019 - Unplanned outage/derate,. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-09-28 09:00:00,2018-10-01 17:00:00,Baker Point - CB 3-2 - Forced Outage. CB 3-2 did not come up during start up 28-Sep. Verified loss of production with DC Current of other CBs.. 019 - Unplanned outage/derate,Issue self resolved on 09/29. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2018-07-12 13:45:00:00,2018-07-16 13:45:00:00,Baker Point - CB 3-2 - Forced Outage. CB 3-2 did not come up during start up 13-Jul. Verified loss of production with DC Current of other CBs.. 0000 - Unknown,CB came back online when plant started up 16 jul. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-01-23 09:00:00,2019-01-24 17:00:00,Baker Point- CB 2_5- Forced Outage. Found offline during audits. 019 - Unplanned outage/derate,came online the morning of 1/24/19. TechDispatched: No,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2018-06-18 07:05:00:00,2018-06-19 04:55:00:00,"String Inverter offline Canceled OE deleted in batch process: OE-7380472. String inverter 1-1-2 has been reading 0Kw consistently when comms are available. C4 is currently unable to connect to the cluster controller. Onsite investigation recommended. 7/16/2018 Tim Chaput - Inverter has resumed communications, is found to be producing. - Closing WO.. 020 - Data/Communication System Outage","7/16/2018 Tim Chaput - Inverter has resumed communications, is found to be producing. - Closing WO.. TechDispatched: No",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S175,2018-08-15 09:00:00,2018-10-31 17:00:00,Locate GF issues in INV2 CB7. Inverter 2 brought back online. GF issue narrowed down to CB7. WO created to troubleshoot GF and restore CB to service.. 001 - Ground fault,EPC repaired the damaged feeder.. TechDispatched: Yes,Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2018-12-30 09:00:00,2018-12-31 17:00:00,Hood Farm - CB 2.09 - Forced outage. CB 2.09 went offline at 1300 ET on 27-Dec.. 0000 - Unknown,"CB was switched off. Switched back on, resumed normal production.. TechDispatched: Yes",Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
