randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S290,2018-08-09 23:05:00:00,2018-09-17 09:20:00:00,"Jefferson Lewis - Inverter 1 - Communications Outage. Inverter 1 is not communicating in PowerFactors or Skytron. Verified production using site meter. Screenshot attached. 8/14/2018 Tim Chaput - Was on site today to evaluate communications of Inv 1. - All configurations (internal to inverter) appeared to be correct. - All wiring, Ethernet, and RS 485 were tested, and found no issues. - Contacted Solectria for evaluation. They have opened a case (#99539). They can see the datalogger in the unit, but have no production data since unit was installed. There is no official Solarenview site established with this site, but they still have the ability to see the inverters. - It was advised to have our DAS provider look into the issue before moving forward with this item. 8/24/2018 Tim Chaput - Confirmed with Skytron that they are not receiving any data. 8/28/2018 Tim Chaput - Contacted Solectria via email (8/24/2018), and phone call 8/28. Spoke to Burh in monitoring / engineering. - Currently Solectria Engineering is looking into the issue. It is believed at this time there is a firmware version that is incorrect or corrupted. They are still looking into the solution, and if it can be corrected remotely. - Solectria is still receiving time stamp data from the inverter. 9/11/2018 Tim Chaput - Solectria has finally figured out what the issue is. Engineers found the S/N programmed into the unit at the time of the DC monitoring install was programmed with one number off the actual S/N. - Solectria Tech to be onsite 9/12/18 (Solectria WO- 00055322) (Case # 99539) 9/12/2018 Tim Chaput - Solectria tech onsite - Tech programmed unit with correct S/N. Unit had S/N 140000-00, changed to S/N 151028-25. - Confirmed with Solectria that they have full communications with unit at this time. - Skytron still has no communications. (Skytron ticket # TSA-4872). Asking for them to check configuration. - All coms gear on site tested good. 11/20/2018 Tim Chaput - Replaced Solectria supplied RMA com card. - Configured - Inverter resumed normal communications!. 020 - Data/Communication System Outage","8/14/2018 Tim Chaput - Was on site today to evaluate communications of Inv 1. - All configurations (internal to inverter) appeared to be correct. - All wiring, Ethernet, and RS 485 were tested, and found no issues. - Contacted Solectria for evaluation. They have opened a case (#99539). They can see the datalogger in the unit, but have no production data since unit was installed. There is no official Solarenview site established with this site, but they still have the ability to see the inverters. - It was advised to have our DAS provider look into the issue before moving forward with this item. 8/24/2018 Tim Chaput - Confirmed with Skytron that they are not receiving any data. 8/28/2018 Tim Chaput - Contacted Solectria via email (8/24/2018), and phone call 8/28. Spoke to Burh in monitoring / engineering. - Currently Solectria Engineering is looking into the issue. It is believed at this time there is a firmware version that is incorrect or corrupted. They are still looking into the solution, and if it can be corrected remotely. - Solectria is still receiving time stamp data from the inverter. 9/11/2018 Tim Chaput - Solectria has finally figured out what the issue is. Engineers found the S/N programmed into the unit at the time of the DC monitoring install was programmed with one number off the actual S/N. - Solectria Tech to be onsite 9/12/18 (Solectria WO- 00055322) (Case # 99539) 9/11/2018 Tim Chaput - Solectria has finally figured out what the issue is. Engineers found the S/N programmed into the unit at the time of the DC monitoring install was programmed with one number off the actual S/N. - Solectria Tech to be onsite 9/12/18 (Solectria WO- 00055322) (Case # 99539) 9/12/2018 Tim Chaput - Solectria tech re-programmed S/N in unit. - Solectria now has full communications with unit. - Skytron ticket (TSA-4872) opened. 9/14/2018 - Skytron responded and is looking into the issue. 9/21/2018 Tim Chaput - Skytron is suspecting a Mod-bus issue with either the inverter or DAS. - Still in progress. - Solectria still has communications with this inverter. 10/30/2018 Tim Chaput - Skytron configurations have been double checked (no issues). - Solectria has finally agreed to send replacement communication module suspecting RS485 portion has failed, and there is no firmware issue. - Solectria still has communications with this inverter via Ethernet communications. - Solectria to ship RMA unit on, or around 11/16 due to back order.. TechDispatched: Yes",Inverter,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2018-08-07 13:25:00:00,2018-08-08 09:45:00:00,Jefferson - Inverter 3 - Forced Outage. Inverter 3 is offline not communicating in PowerFactors. Loss of production verified by the meter reading. Screenshots attached.. 018 - Planned outage/derate,"EPC working with Solectria to install DC monitoring capability 8/9/2018 Tim Chaput - Solectria install of DC components completed. - They forgot to plug the Ethernet cable back into unit when completed. - Unit is operational, and communicating at this time.. TechDispatched: No",Inverter,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S114,2016-10-17 17:00:00:00,2016-12-31 12:00:00:00,WO-00001969 ; Angel Solar ; Prod-Inverter1-GF---Created By; Sean P. McCormick on: 10/17/2016?. Prod-Inverter1-GF---Created By; Sean P. McCormick on: 10/17/2016. ,150. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2016-10-17 17:00:00:00,2017-04-24 13:07:00:00,WO-00001991 ; Angel Solar ; Prod-CCR-Inv 3---Created By; Sean P. McCormick on: 10/17/2016?. Prod-CCR-Inv 3---Created By; Sean P. McCormick on: 10/17/2016. ,600. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-06-21 08:36:00:00,2017-06-21 16:06:00:00,WO-00004533 ; Angel Solar ; Inverter 3.3 Faulted---Created By; Julien Glover on: 06/21/2017? ; Fault Code: Ctw14 pump control warning. Inverter 3.3 Faulted---Created By; Julien Glover on: 06/21/2017. ,Investigated inverter three. Inverter was showing a ctw14. Pump control warning fault. Called Elton to troublesome. Determined there was a blown fuse at wire 256. Replace fuse and production resumed.. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-14 08:25:00:00,2017-08-16 12:57:00:00,WO-00005078 ; Angel Solar ; Central Inverter - Production Outage ; Fault Code: Out PSI at 14. Inverter not starting this morning. No alarms raised in AE.---Created By; Rush Ferrell on: 07/14/2017. 019 - Unplanned outage/derate,Coolant topped off.. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-13 08:45:00:00,2017-08-15 16:51:00:00,"WO-00005054 ; Angel Solar ; Central Inverter - Production Outage ; Fault Code: Out PSI at 14. Inverter faulted. ""Out PSI at 14"" message in AlsoEnergy---Created By; Sean P. McCormick on: 07/13/2017. 019 - Unplanned outage/derate","Checked the pump cabinet for any leaks or signs of damage, none were found. We replaced the pump in the inverter on 7/12 with Barago. Reset the inverter and it came back up and running, Going to meet with Jake tomorrow to add coolant to inverter.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-12-29 09:14:00:00,2017-12-29 16:10:00:00,WO-00008134 ; Angel Solar ; Central Inverter - Production Outage ; Fault Code: THM15: Coolant Pressure. Inverter 3.3 offline. Out PSI fault.---Created By; Ben Knowles on: 12/29/2017. 019 - Unplanned outage/derate,"Inspect inverter for damage, coolant leaks. Disabled inverter and Cleared faults in hmi. Follow SOP procedure to add 50/50 glycol to coolant system to adjust pressure according to recommended pressure. Enabled inverter and verified production.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-12-02 11:18:00:00,2017-12-12 15:30:00:00,WO-00007672 ; Angel Solar ; Central Inverter - Production Outage ; Fault Code: 509/Inverter Stopped. Inverter 1.1 did not come online this morning. Previous WO's suggest this may be an issue with the wake-up timer. No faults indicated in AlsoEnergy. Loss of production verified through meter.---Created By; Ben Knowles on: 12/02/2017. 019 - Unplanned outage/derate,"Found Inverter with SEQ2 fault: Wake up timeout. Attempted power cycle twice with same fault occurring each time. Performed additional troubleshooting per Eaton's request and found PT on B phase was bad. Replaced Faulty PT on B phase, verified fuses were good, and replaced OPDB board.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-12-10 18:14:00:00,2017-12-11 15:33:00:00,WO-00007796 ; Angel Solar ; Central Inverter - Production Outage ; Fault Code: THM15: Coolant Pressure. Inverter 3.3 offline. Out PSI fault---Created By; Sean M. McCormick on: 12/10/2017. 019 - Unplanned outage/derate,Inspected Inverter. Found Inverter with a THM15: Coolant Pressure fault. Inspected Inverter Coolant pump system for leaks. Forced Coolant pump on using HMI for 5 minutes. Power cycled inverter. Verified Inverter was producing.. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-11-26 08:53:00:00,2017-11-26 13:15:00:00,WO-00007580 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. Did not come online this morning. Previous WOs allude that it is an issue with the wake-up timer.---Created By; Sean M. McCormick on: 11/26/2017. 019 - Unplanned outage/derate,"Arrived at site to troubleshoot wakeup timer fault that has been intermittent. Checked voltages on the AC and DC side. Everything was correct and nothing was off, put the Inverter in sync inhibit and watched the screen and everything lit up with no issues. Power cycled the Inverter and the inverter came back online and started producing.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-10-20 10:59:00:00,2017-10-21 08:45:00:00,WO-00007127 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. No specific faults indicated in PowerTrack.---Created By; Julien Glover on: 10/20/2017. 019 - Unplanned outage/derate,"Reviewed Fault logs and Service GUI for proper status indicators. Verified AC/DC voltages, verified connections to Panda board. Power cycled unit.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-10-08 12:08:00:00,2017-10-09 08:00:00:00,WO-00006888 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. No specific faults indicated in PowerTrack.---Created By; Julien Glover on: 10/08/2017. 019 - Unplanned outage/derate,Self Resolved.. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-10-06 08:53:00:00,2017-10-06 14:00:00:00,WO-00006857 ; Angel Solar ; Central Inverter - Production Outage ; Fault Code: SEQ2. Inverter 1.1 offline. No specific faults indicated---Created By; Julien Glover on: 10/06/2017. 019 - Unplanned outage/derate,"Inverter was down due to a wake up timer fault, Called Sam @ Eaton and troubleshot issue. Checked connections to a board and found no issues. Plugged back up and Inverter came back on at full production.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-09-29 09:53:00:00,2017-09-29 14:00:00:00,"WO-00006750 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. Fault in Powertrack detected at 08:11AM, have seen no production from it.---Created By; Ben Knowles on: 09/29/2017. 019 - Unplanned outage/derate","Arrived onsite to find that the Inverter was faulted out with a wake up timer fault. Disabled the inverter and did a shutdown request. When the Inverter was de-energized, we opened up all the DC disconnect switches. With the DC off we opened the DC breaker cabinet on the Inverter. We measured the voltage between F1 and F2 fuses, it showed the voltage at 8 VDC. The HIM screen showed 12 VDC, after taking the measurements we opened the fuses holder and measured the voltage to ground. We got 7.6 vdc pos to gnd and 0 vdc neg to gnd, the screen was reading 0 to ground now. Called Sam with Eaton and explained what was going on, he had us put the inverter in sync inhibit and that run the inverter. This showed that the VTB was working correctly. Power cycled the 120 VAC power and turned the inverter back on with no issues. Need to keep a check with Inverter, if problem comes back could need a new VTB and programming.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-09-26 12:48:00:00,2017-09-27 12:30:00:00,"WO-00006696 ; Angel Solar ; Central Inverter - Production Outage ;. Inverter 1.1 offline. Fault detected in Powertrack, but no specifics.---Created By; Julien Glover on: 09/26/2017. 019 - Unplanned outage/derate","Discovered unit faulted with DCF5 DC Over fast fault. Visually inspected inverter, power cycled and unit returned to normal operation.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-18 11:55:00:00,2017-08-29 16:30:00:00,WO-00005175 ; Angel Solar ; Central Inverter - Damaged Equipment ;. Inverter 2 Fan 3 replacement.---Created By; Frankie Alford on: 07/18/2017. 013 - Broken,"Disabled the Inverter and shutdown inverter via HMI screen, turned off all DC disconnects. After all DC power was off, shut off transformer and measured voltage in Inverter, all voltage was 0. Changed out #3 fan and rewired, re-energized all equipment with AC power. Checked voltage on the #3 fan and was getting 121 VAC. Re-energized all DC equipment and re-enabled the Inverter, Inverter came back up with no issues and was exporting.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-18 11:56:00:00,2017-08-29 16:30:00:00,WO-00005176 ; Angel Solar ; Central Inverter - Damaged Equipment ;. Inverter 3 Fan 3 replacement.---Created By; Frankie Alford on: 07/18/2017. 013 - Broken,"Disabled the Inverter and shutdown inverter via HMI screen, turned off all DC disconnects. After all DC power was off, shut off transformer and measured voltage in Inverter, all voltage was 0. Changed out #3 fan and rewired, re-energized all equipment with AC power. Checked voltage on the #3 fan and was getting 121 VAC. Re-energized all DC equipment and re-enabled the Inverter, Inverter came back up with no issues and was exporting.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-07-18 11:48:00:00,2017-08-29 16:30:00:00,WO-00005174 ; Angel Solar ; Central Inverter - Damaged Equipment ;. Inverter 1 Fan 3 replacement.---Created By; Frankie Alford on: 07/18/2017. 013 - Broken,"Disabled the Inverter and shutdown inverter via HMI screen, turned off all DC disconnects. After all DC power was off, shut off transformer and measured voltage in Inverter, all voltage was 0. Changed out #3 fan and rewired, re-energized all equipment with AC power. Checked voltage on the #3 fan and was getting 121 VAC. Re-energized all DC equipment and re-enabled the Inverter, Inverter came back up with no issues and was exporting.. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2017-06-30 09:49:00:00,2017-06-30 15:45:00:00,WO-00004775 ; Angel Solar ; Inverter 3.3 is faulted and not producing---Created By; Rush Ferrell on: 06/30/2017?. Inverter 3.3 is faulted and not producing---Created By; Rush Ferrell on: 06/30/2017. 019 - Unplanned outage/derate,"I rolled out to Angel today to investigate a fault on inverter 3. The inverter fault page displayed a control pump fault. While engaging the door bypass, so that I could check the pump control fuses in the AC cabinet, I noticed that the Force Pump button was engaged. I also found that two of the three pump control fuses, F49 and F50, had cleared. F51 had not cleared. I then went to look at the pump and discovered that it had been leaking what looked like glycol. It did not look like the substance had been leaking from either intake or outtake hose, but from the bottom of the pump itself. The substance had dried and coagulated around the bottom of the pump. After sending pictures of my findings to Sam Delacruz and discussing what the next move should be, we decided to replace all three LP-CC-10 10 amp 600vac pump control fuses. Prior to replacing the fuses, I attempted to clean some of the dried substance, but proved to be too difficult without some sort of scotch brite pad. I enabled the inverter after carefully replacing the fuses, disengaging the pump, and clearing the fault. The inverter came back up and began exporting power. Upon leaving the site, C4 said that the inverter in question was not producing. When I went back to look at the inverter, it was not producing and the fault page was displaying IGBT health temp. fault. When I looked at the pump control fuse indicators, F51 was on. However, after checking the fuses for continuity, all were fine and none had cleared. I checked the line-to-line incoming AC voltage on the pump contactor and was not reading any voltage. Further investigation will be required by turning off the transformer, which I am not authorized to do. Jonathan Greene and myself will be coming back out next week to further troubleshoot. I will be posting pictures of the pump to BOX. Kevin from Berrago Solar onsite and replaced seal pump 07/11/2017. TechDispatched: No",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2018-08-22 09:11:00:00,2018-08-22 15:11:00:00,Inverters intermittent. Inverters intermittent due to unknown reasons.. 0000 - Unknown,. TechDispatched: No,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S220,2018-03-09 14:46:00:00,2018-04-20 11:38:00:00,WO-00009611 ; South Louisburg ; Other - Underperformance ;. Meter data is erratic and continuing. This relates to WO2841. Suspect that the meters are in need of a firmware update as all other avenues have been investigated.---Created By; Justin Waag on: 03/09/2018. 019 - Unplanned outage/derate,JW - checked the meter data as far back as february. the data appears to be good. no anomalies noted from PF data. no affect on system production.. TechDispatched: No,Meter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S300,2018-10-31 09:00:00,2018-10-31 17:00:00,Transformer 2 - leak. Transformer was leaking. Tighten bayonet fuse to address.. 013 - Broken,"Vale Air Lineman, Scott, checked all three bayonet fuses. A&B phase fuses were threaded and tight. C phase, leaking phase, was loose. Scott was able to tighten bayonet fuse 1/4 turn. Will investigate at next quarterly PM to ensure the leak is no longer present.. TechDispatched: Yes",Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S80,2017-12-04 11:57:00:00,2018-03-16 12:59:00:00,WO-00007691 ; Maxton ; Other - Other ;. Check Tilt and azimuth of the pyranometers and get pictures of the labels and model numbers.---Created By; Andrey Kazantsev on: 12/04/2017. ,Tilt correct azimuth off slightly. Corrected. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-05-15 09:44:00:00,2017-12-11 10:01:00:00,WO-00003976 ; Maxton ; Site not communicating/producing---Created By; Julien Glover on: 05/15/2017?. Site not communicating/producing---Created By; Julien Glover on: 05/15/2017. 020 - Data/Communication System Outage,Verizon comm issue resolved itself. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2016-12-30 14:21:00:00,2017-10-15 14:51:00:00,WO-00002726 ; Maxton ; Pad 4 not communicating---Created By; Sean P. McCormick on: 12/30/2016?. Pad 4 not communicating---Created By; Sean P. McCormick on: 12/30/2016. 020 - Data/Communication System Outage,AC to 24Vdc converter/power supply replaced. Need a fuse to complete the fix. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-06-04 12:56:00:00,2017-08-02 19:48:00:00,WO-00004188 ; Maxton ; Site is not producing. Cell modem is up and communicating. There is a voltage_ac unbalance across ph?. Site is not producing. Cell modem is up and communicating. There is a voltage_ac unbalance across phases.---Created By; Saurabh Aneja on: 06/04/2017. 019 - Unplanned outage/derate,"6/5/17 DSI dispatched, They inspected the MV circuit and found cleared Fuse for Phase B on the MV pole. They replaced the Fuse and got site back onilne.. TechDispatched: No",Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-11-01 15:53:00:00,2017-11-02 10:41:00:00,WO-00007315 ; Maxton ; Other - Communications Outage ;. Replace UPS.---Created By; Phillip Thomas on: 11/01/2017. 013 - Broken,Replaced ups batteries and switch. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-10-23 07:48:00:00,2017-10-26 11:46:00:00,"WO-00007158 ; Maxton ; Other - Communications Outage ; Fault Code: 250. Weather Station w/ Module, POA & GHI CMP has not been communicating. Weather Station Digitizer 3.43, I believe.---Created By; Ben Knowles on: 10/23/2017. 020 - Data/Communication System Outage",Found ups ip to be in conflict. Changed ups ip to 254 and left weather station to 201. Changed in power track. Charged ups batteries due to low voltage. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-10-23 14:45:00:00,2017-10-26 11:42:00:00,WO-00007171 ; Maxton ; Other - Communications Outage ; Fault Code: Device Communication/250. UPS has not updated on AlsoEnergy since 5-July.---Created By; Ben Knowles on: 10/23/2017. 020 - Data/Communication System Outage,Found it address was in conflict with weather station. Set new ip to 254 and changed in power track.. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2017-04-19 13:27:00:00,2017-04-21 13:30:00:00,WO-00003686 ; Maxton ; SMA 4.6 is not communicating---Created By; Jason Holt on: 04/19/2017?. SMA 4.6 is not communicating---Created By; Jason Holt on: 04/19/2017. 020 - Data/Communication System Outage,Popwer cycled inverter and recombiner. TechDispatched: No,Met station,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S349,2019-05-04 09:00:00,2019-10-01 17:00:00,Redwing - Tracker Issues. PowerTrack detected a loss of communications with tracker Nodes 1-107 on 5/3/19. 020 - Data/Communication System Outage,Self resolved,Plant,SC,,2470.0,2000.0,Utility-scale,,,
C3S350,2019-09-27 09:00:00,2019-10-07 17:00:00,"Sapphire - Multiple Inverters - Forced Outage/Comms loss. Multiple inverters have lost comms for a day or more, may be an issue with the modem, more investigation needed. C4 is unable to access the 751 at this time. 020 - Data/Communication System Outage","Issue appears to have been resolved, all Inverters have been producing normally.",Plant,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S350,2019-09-26 09:00:00,2019-09-27 17:00:00,"Sapphire - Multiple Inverters - Forced Outage/Comms loss. Multiple inverters have lost comms for a day or more, may be an issue with the modem, more investigation needed. C4 is unable to access the 751 at this time. 019 - Unplanned outage/derate","Inverters came began communicating after a day, definitely a trend, created child wo to address site wide intermittent comms",Plant,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S350,2019-07-21 09:00:00,2019-09-30 17:00:00,"Sapphire - Tracker Issues. Tracker Audit 21-July TRK 11 is stalled in Also energy Approved by Joe Riscica on 8/8 under email titled, ""HC8 - Sapphire - Stalled Tracker - WO-0287645,"" under the stipulation that we wait until the next site visit and do not roll a truck. NTE $1500. Update 3-Aug found Tracker 59 stalled at 0 degrees according to Also Energy. 013 - Broken",Personnel from Southern Current manually reset the trackers after which they began tracking properly. Verified via PowerTrack,Plant,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S397,2019-09-26 09:00:00,2020-01-12 17:00:00,"Cascade- Down CBs- flood damage. There are at least 4 Combiner Boxes that are down due to the flood damage in WO 295693. Due to no comms to the DC equipment on site there is no visibility into what CB's and if only 4 are effected. At this point inverter 4 is producing 500kw less than expected and meeting the critical WO response at exactly 5% underproduction. More information to be filled in in regards to insurance claims. note from Chris Emerson's email on 9/27: DSI expected to perform replacement work on CB's using stock available at bronson. Shoals PO issued for CB's and jumpers. Update (10/16/19): C4 now has visibility for some of the DC equipment; there are 4 combiner boxes reporting zero production (2.11, 4.8, 4.9, 4.13) and another three not reporting at all (4.10, 4.14, 4.17)on inverter 4. Inverter 1 has two CBs not reporting any data (1.11 & 1.14) Update 11-3-19 CBs 1.11, 1.14, 2.11, 4.8, 4.9, 4.10, 4.13, 4.14, 4.17 - offline Inverter 3 no zone monitoring Update: 11/29/2019 CB 3.11 offline 2/12/20 CB 2.8 & 4.10 offline: They are online, just not communicating in power factors.. 019 - Unplanned outage/derate",8/24 Evidence of submerged racking and modules : https://ccrenew.box.com/s/k0d0sipbpbm7pw0xdlt54ujpfgsn4kqv Cascade standing water line on purlin: https://ccrenew.box.com/s/paf6rhutbdmisrv0pj5naxt1gtn09kgu 6/6/2019 Forced Outage Flooding: https://ccrenew.box.com/s/h25h79dce9lo6enpef2my7bhu7i54jvd 10:17 AM 12/26/2019 Jason Shaw w/ Axiom Solar Checking into Cascade Repairing CBs 8:13 AM 12/24/2019 Jason Shaw w/ Axiom Solar (Interpreter 6731) Checking into Cascade Repairing CBs Michael Purdue +1 Axium Solar checking in to change out combiners at cascade CB: 214-243-3770 3:39 PM 12/23/2019 michael purdue - cascade - checking out checking out of site 1/2 Axium will start 1/6 1/12/20 CBS are left offline due to DSI needing to do insulation resistance testing on all conductors and test open circuit volt on all circuits,Combiner,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S349,2019-09-18 09:00:00,2019-10-08 17:00:00,"Redwing - Tracker 38 stalled. At 11 AM on 9/15, Tracker 38 stalled at -46 degrees.. 017 - Controller","10/1: tracker is stalled in field. Verified voltage from PV module. Awaiting troubleshooting from Gamechange. work performed during PM 10/8: Worked with gamechange, and the Gamechange app to clear the faults. No issues found will continue to monitor.",Tracker,SC,,2470.0,2000.0,Utility-scale,,,
C3S349,2019-09-11 09:00:00,2019-10-17 17:00:00,"Redwing - Tracker 19. At 1:30 PM on 9/7, Tracker 19 stalled at 0 degrees before stalling at 29.9 degrees at 5:45 PM that same day. At 10:35 AM on 9/10, the tracker stopped communicating. At 5:00 PM on 10/8, the tracker stalled again at 30.4 degrees. At 11:30 AM on 10/14, the tracker stopped communicating. At 11:00 AM on 10/17, the tracker self-resolved and normal operation resumed.. 013 - Broken","At around 11 AM on 10/17, the tracker resumed tracking.",Tracker,SC,,2470.0,2000.0,Utility-scale,,,
C3S114,2019-08-09 11:45:00,2019-08-10 10:55:00,Angel - Inverter 3 - Forced outage. Angel Inverter 3 dropped offline @ 1140 AM on 8/9/19. C4 does not have remote access to EATON inverters at any time. Site visit required. Production loss confirmed via meter in PowerTrack Eaton fault code in Power Tracks alarms shows as 440. 019 - Unplanned outage/derate,"8/10 - Arrived on site and found Inverter 3 offline and not producing power. Opened HMI and found inverter with the following critical Fault(s): - 41 08/09 PSF1: INV1 24V Fail I referred to the fault code above in the Eaton Power Xpert PDF manual. PSF1 fault means that a particular power supply had a fault/failure. It gives the following as troubleshooting steps: Inverter Stack-1 SIB 24 V Power Supply Failure 1. Check for 24 V on the SIB (Inverter 1) from 280 Vdc/24 Vdc power supply, PS5 24 Vdc across SIB1-J8-1 (wire 18RD313) and SIB1-J8-2 (wire 18BK314) 2. Check for 280 Vdc across TB2-2 (wire 18RD606) and TB2-9 (wire 18BK612) 3. Check for 280 Vdc across TB2-1 (wire 14RD603) and TB2-9 (wire 14BK604) 4. Replace power supply if defective 5. Contact Eaton for a SIB1 failure Each step was tested and confirmed w/ proper voltages. Once I cleared the fault the inverter resumed production as normal.",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S22,2019-08-17 09:00:00,2019-08-29 17:00:00,Sullivan - CB 1.1.1 - Forced Outage. On 8/14/19 around 1345 EST CB 1.1.1 dropped offline - Failure via AlsoEnergy 353: Zone underperformance. 019 - Unplanned outage/derate,Inverter mapping incorrect. Actual CB off was 2.10. CB left off during PM. Missed at checkout. Turned back on and verified production through power track.,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S203,2019-09-09 06:15:00,2019-09-09 15:15:00,Warren Place - Site - Communications outage. Warren Place stopped communicating @ 630 AM in Power Factors. No devices are communicating. C4 technician is onsite and said that the site is online. He will investigate comms outage.. 020 - Data/Communication System Outage,"No visible issues seen. Powercycled the switch, modem, and data logger. Verified with C4 that the site was now reporting in Powerfactors.",Plant,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S211,2019-03-12 09:00:00,2019-06-06 17:00:00,"Innovative 48 --- Comms --- Intermittent Comms. Per Fernando, site comms is intermittent and requires remote engineering support. 31-May - site did not communicate all day 30-May upgraded to High priority. 020 - Data/Communication System Outage",Site comms restored by PF.,Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S220,2019-08-29 09:00:00,2019-08-30 17:00:00,South Louisburg --- Site --- PPA limit exceeded. Site is exceeding PPA limit by 52 kW. Eaton inverters can not be curtailed remotely at this time. Site visit required. Curtail each inverter by 19 kW.. 0000 - Unknown,Engineering review found that site produced at most 5012 kW which is within the acceptable PPA limits. Pad metering read higher than inverter output.,Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-07-17 10:00:00,2019-07-18 14:45:00,South Louisburg - Site - Forced Outage/Communications Outage. South Louisburg stopped communicating in PF at 1030 EST on 7/17/19. C4 is unable to access the shark meters or the inverters. The inverters were pinged via the modem but received no communication from them (100% packet loss). Site is assumed to be offline. 018 - Planned outage/derate,7/18/19 CC: Utility recloser observed open and reported to CCR management. Duke arrived prior to departure with a new recloser controller to swap out. 7/19/19 - 0815 EST (TJL): Site came back online yesterday at 1500 EST and started up normally on the next day.,Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S80,2019-09-05 09:00:00,2019-09-06 17:00:00,Maxton - Site - Forced Outage. Site lost all comms at 11:30 AM EST. C4 currently cannot access the SMA inverters nor modem. In AlsoEnergy there are alarms for both the AE Smart UPS and Moxa data logger potentially causing this issue. Since C4 cannot confirm production by any other means thus site is assumed offline. Site visit required. 019 - Unplanned outage/derate,Site was producing when I arrived. Comms were offline due to GFCI outlet being tripped. Reset outlet comms came back online. Verified with C4.,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S300,2019-09-18 09:00:00,2019-09-30 17:00:00,Railroad - Site - Planned outage. Railroad will be taken offline on 9/24/19 from 1100 until 1300 MDT for SMA 2 year PM. 018 - Planned outage/derate,All 2nd year inverter maintenance has been performed as of 2019/09/24.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-08-02 14:25:00,2019-08-04 20:00:00,Railroad- Site- Intermittent communications. The site has been reporting sporadically throughout the day on 08/02/2019. This issue has occured before in WO-0281401. 8/3/19 - production confirmed in Locus. 020 - Data/Communication System Outage,All communication devices and components were tested for proper voltage as well as a visual assessment. No issues were found during initial assessment and testing. All communication devices and components were power cycled at 2:30PM on 08/05. Site communications were restored and verified with C4 at approx. 3:30 PM on 08/05.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-07-21 09:00:00,2019-07-25 17:00:00,Railroad - Tracker issues. Tracker Audit 7/21 TCU2 TRK 4 not tracking according in PF 8/4/19 - 8/4/19 - TCU2 TRK4 not tracking site comms issues. 013 - Broken,"Tracker 4 TCU 2 on Pad 1 was showing a ""motor lock out"" error. The tracker was reset after investigation of issue. No root cause was determined. Tracker was re calibrated and is now functioning correctly.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-06-24 20:00:00,2019-06-25 20:00:00,Railroad - Site - Forced Outage/Comms Outage. Site had no communication in PF to begin the day of 6/25/19. PF showed that site had restored comms at 10 PM EST. C4 could not access any inverters via AnyConnect VPN to verify production. Contact C4 prior to dispatch. 019 - Unplanned outage/derate,6/24/19 1045 EST C4 able to access inv via AnyConnect VPN to verify production - C4 can see production in PF. Issue self-resolved on 6/24/19 without operator action.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S175,2019-07-03 16:35:00,2019-07-05 11:30:00,Hood Farm - Site - Forced Outage. All inverters tripped offline at 4:30 PM EST with a F29 LI high voltage fault. C4 only has access to the inverters/inverter mods and modem. C4 attempted a reset on inverter 2 mod 1 unsuccessfully. 019 - Unplanned outage/derate,"After completion of refusing, GOAB had to be closed back in. Site returned to service, inverter production verified locally and through C4",Plant,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-07 11:05:00,2019-07-08 14:15:00,Hood Farm - Site - Offline. 7/7/19 1105 EST - Site tripped offline - C4 does not have access to recloser but was able to verify all inverters off via AlsoEnergy - Fault: F29 L1 High Voltage. 019 - Unplanned outage/derate,Subcontractor replaced the Lightning Arrestor Elbow and re-fused the cutout. Site was RTS 1400 on 7/8,Plant,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S34,2019-08-27 09:00:00,2019-09-30 17:00:00,"Baker Point - Utility RTU - Communications loss. Email received from PJM - ""PJM has tried resetting your data link but has been unsuccessful. It appears your director is not authenticated to the PJM Master Station. Please reset/investigate the director itself or the internet link by which it connects to PJM."" Onsite investigation required. Unable to connect to the VPN.. 020 - Data/Communication System Outage","8/27/2019 Tim Chaput - Contacted GOT Electric for dispatch. Once I get ETA I will update. 8/28/2019 Tim Chaput - GOT Electric on site 8:27 AM GOT electric tech Joshua informed us that the problem is xfinity outage. He confirmed with Comcast. Outage should end today. Will monitor. 9/3/2019 Tim Chaput - Comcast on site this morning, and replaced modem. - Confirmed modem is operational, and connected to the Comcast network. - Tech could not verify our system either due to bad LAN switch, or firewall blocking his access. - C4 to verify coms. 9/30/2019 Tim Chaput - repair complete. - Sonic wall, and modem configured and replaced. - All coms verified. ***Summary **** - GOT Electric originally dispatched to site for RTU outage. DAS communicating. - Was found that RTU Modem was inop, most likely due to Lightning. - Comcast on site to replace modem (confirmed inop). - GOT back to site to evaluate, and found Sonic wall damaged due to surge as well. - New Sonic Wall ordered, and sent to GOT. - GOT back on site to replace Sonic Wall, confirmed operations, and communications restored. **** Coupa PO#108130 for GOT Electric $1560.00, 3 visits total ******",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-08-23 08:30:00,2019-08-23 15:10:00,Baker point --- site --- unplanned utility outage. site breaker is open due to an event on the utility line. C4 can not connect remotely to baker point site. RDP will not connect. recommend dispatch notes from utility notification follows 7:49 PM 8/22/2019 arron w first energy --- baker point breaker is open due to a fault on utility line fault is cleared permission is granted to close breaker call from dustin at ces 8:21 PM 8/22/2019 dustin w ces --- called to ask about his lost comms with baker point. c4 informed him of what was going on and he asked to be updated as soon as we get one at 267-238-1882. 019 - Unplanned outage/derate,"8/23/2019 Tim Chaput (6:35 AM) - Contacted GOT Electric for dispatch to site to evaluate. Will update with ETA when received. 8/23/2019 Tim Chaput (9:05 AM) - Spoke with Grant from GOT Electric and they will have someone on site today to evaluate. - Will update once I receive more information. 8/23/2019 Tim Chaput - Grant from GOT Electric onsite at around 3 pm to reset site. - Grant was in contact with C4 for reset, and verification of operation / coms. - Site resumed normal operations & communications. - Loss of coms is most likely due to not only the Utility outage, but also proximity lighting which froze the modem. Nexonia Expense # 24343",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-06-13 16:55:00,2019-06-14 06:15:00,Baker Point - Site - Unplanned Utility Outage. Baker tripped offline at 1730 EST on 6/13/19 with a loss of utility voltage.. 019 - Unplanned outage/derate,6/14/2019 Tim Chaput - Utility has restored grid. - Site has resumed normal operations.,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S80,2019-07-27 09:00:00,2019-07-29 17:00:00,Maxton - CB 5.5 - Forced outage. 9:30am 24-July CB 5.5 stopped producing - found this using Power Factors. 019 - Unplanned outage/derate,7/29/19 There seems to be some confusion on this WO. This WO is showing CB 5.5 on Power Factors and 5.2 on Power Tracks. I believe there is an issue in how the ID is written in Power Factors. CB 5.2 is off due to some components over heating found during Annual PM on 5/24/19. There is a WO already made for that issue. Confirmed with C4 that the correct CB off is CB 5.2.,Combiner,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S80,2019-07-20 07:30:00,2019-07-20 16:55:00,"Maxton - Inverter 4 - Forced Outage. 07:30 EST 07/20/19 Maxton Inverter 4 tripped offline due to a 3502-GFDI. C4 is attempting to perform a reset on the Inverter. Reset was unsuccessful, Site Visit is required.. 001 - Ground fault","7/20/19 Upon arrival at site, Inverter 4 was not running with the GFDI tripped. Power cycled inverter and inverter started with no issues. Confirmed with C4 that inverter is online and producing.",Inverter,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S220,2019-08-24 09:15:00,2019-08-24 14:00:00,"South Louisburg - Inverter 1 - Forced Outtage/comms. 08/24/19 09:15 EST South Louisburg Inverter 1 stopped producing/communicating. C4 can not remotely log into this Inverter, also C4 cannot connect to the Shark Meter for Inverter 1. Site Visit is required to verify if it's a comms issue or if the Inverter is offline.. 019 - Unplanned outage/derate","8/24/: A.Clack, Inverter 1 was offline upon arrival with a coolant pressure fault. Coolant pressure at the HMI was -6 psi, and the analog gauge at 0 psi. Three initial pumps raised the psi from -6 to 24. This unit required very little coolant to be brought back within normal operating range. Coolant pressure was left at 26 psi with the unit back online.",Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-06-23 07:30:00,2019-06-24 14:30:00,South Louisburg - Inverter 1 - Forced outage. Inverter 1 is offline as of 730 on 06/23/19. C4 verified loss of production through the Shark meter. The 1024 fault code being indicated in PowerFactors does not correlate with any fault codes in the Eaton Power Expert manual.. 019 - Unplanned outage/derate,"Upon arrival the inverter was offline due to low pressure. During troubleshooting a small leak was discovered around the PT1 fitting. The fitting was able to be tightened a 1/4 turn. After tightening and cleaning, the coolant system was re-balanced and the inverter resumed normal operation. After the inverter ran for a while the fitting showed no signs of leaking.",Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-06-07 09:00:00,2019-07-30 17:00:00,South Louisburg - Inverter 1 - AC Breaker Door. The AC breaker door of inverter 1 was found off with both hinges broken.. 013 - Broken,"The factory rivets were drilled out of the door and hinges. Screws and epoxy were purchase for the repair. After the screws were installed, the epoxy was applied to the backside to hold the screws tight.",Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-07-19 07:45:00,2019-07-19 13:45:00,South Louisburg - Inverter 2 - Forced Outage. Inverter 2 failed to come online on the morning of 7/19/19. The revenue meter and shark meter attached to it is reporting no production. C4 does not have remote accessibility to this inverter. 019 - Unplanned outage/derate,Inverter 2 was offline due to a ground fault. The GF breaker was tripped but the GF fuse remains intact. The breaker was reset after confirming that GF voltage was not present. The unit resumed normal operation as of 1400.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-07-20 15:30:00,2019-07-20 19:15:00,"South Louisburg - Inverter 3 - Forced Outage. 15:45 EST 07/20/19 South Louisburg Inverter 3 tripped off line. C4 doesn't have remote access to Eaton Inverters, but was able to verify that the Inverter was offline through the Shark Meter. See Screen Shot Site Visit is Required. 019 - Unplanned outage/derate",2019.07.20 B.H.- Intermittent ground fault on inverter 3. Verifed zero ground voltage and reset unit.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-06-06 16:15:00,2019-06-07 09:00:00,South Louisburg - Inverter 3 - Forced outage. South Louisburg - Inverter 3 - Forced outage - Fault 128 in Power Factors - around 4 PM this inverter stopped producing. 001 - Ground fault,6/7/19 CC: Inverter was found with a ground fault upon arrival. CB-3 was observed opened with the GFDI fuse intact. No GF voltage was detected after closing in CB-3. Fault was cleared and the inverter resumed normal exporting.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-07-07 17:00:00,2019-07-08 09:00:00,"South Louisburg - Inverter 3.3 - Forced Outage. At approximately 1445 ET Inverter 3.3 ceased to produce. C4 cannot remotely access Eaton Xpert inverters The Shark Meter for inverter 3 would not load, the meters for the other two inverters did load. The Draker Live Terminal shows good communication The RM - 3 meter is showing negative values until roughly 1600 ET and then flat-lines at zero. 001 - Ground fault",Transient ground fault. Unit reset and returned to production.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S300,2018-11-01 09:00:00,2019-06-03 17:00:00,Transformer 3 - leak. Transformer 3 is leaking at the tap changer. Discussion with Swinerton is ongoing regarding who is responsible for the repair. 013 - Broken,"Vale Electric isolated Transformer 3 from inverter 3 and from transformer 2. Western Utilities Transformers arrived on site and performed Winding Resistance Testing, TTR testing and insulation resistance testing. C phase had unsatisfactory results after each test. Transformer oil was drained below tap changer. When tap changer was removed C phase had charring on the tap. Tap changer fell apart after being removed. new tap changer was installed and WIR, TTR and IRT testing was performed. All results were satisfactory and C phase tested compatible with A & B phases. Transformer primary cabling was reinstalled and inverter re-connected with flexibus. Site was re-energized all inverters had green check marks but being night time we could not guarantee production. Inverter 3 did not come online the morning of June 1st due to a unspecified hardware fault. I traveled to site, investigated and inverter began producing. Production was confirmed by C4 through Power factors.",Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-05-23 09:00:00,2019-06-03 17:00:00,"Railroad - Transformer 3 - Forced Outage. Swinerton/Solv had a failure inside of transformer 3. Attempted repairs on the tap changer retrofit that was installed 5/21/19. Kris Ivers deployed a spill kit to clean up. Contained on Pad. Bottom of cabinet clean, drip line from tap changer clean, no longer leaking. Contractor took photos, will be emailing to Wade Fitzgerald. MVT 3 is isolated from 1 & 2. Inverter 3 will remain offline until repairs can be completed.. 019 - Unplanned outage/derate","Vale Electric isolated Transformer 3 from inverter 3 and from transformer 2. Western Utilities Transformers arrived on site and performed Winding Resistance Testing, TTR testing and insulation resistance testing. C phase had unsatisfactory results after each test. Transformer oil was drained below tap changer. When tap changer was removed C phase had charring on the tap. Tap changer fell apart after being removed. new tap changer was installed and WIR, TTR and IRT testing was performed. All results were satisfactory and C phase tested compatible with A & B phases. Transformer primary cabling was reinstalled and inverter re-connected with flexibus. Site was re-energized all inverters had green check marks but being night time we could not guarantee production. Inverter 3 did not come online the morning of June 1st due to a unspecified hardware fault. I traveled to site, investigated and inverter began producing. Production was confirmed by C4 through Power factors.",Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
