randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S300,2019-07-29 00:55:00,2019-07-29 13:10:00,"Railroad -- Inverter 2 -- Offline. Railroad inverter 2 is offline as of 7/28 1100 hrs, C4 is having difficulty remotely connecting to troubleshoot at this time. 0000 - Unknown",Inverter 2 was offline upon arrival. The inverter was power cycled and restarted and is now functioning normally. Service information was downloaded and sent into SMA service account.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S27,2019-05-12 14:20:00,2019-05-13 01:51:00,East Bridge Water - Cluster Controllers 2 & 3 - Communication Issues. Cluster Controllers 2 & 3 have multiple strings not communicating in PF for over a month. Pad meters suggest that the string inverters are producing. A similar issue with pad 4 is detailed in WO-0236627. 020 - Data/Communication System Outage,"6/13/2019 Tim Chaput - Closing this WO as issue is not with the cluster controllers. - Issue is due to CAT 5 cables that have faulted, and need to be replaced. - Waiting for Soltage to authorize.",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-09-20 07:35:00,2019-09-21 00:50:00,East Bridgewater - String inverter 5-3-5 - Forced outage. 7:35am 20-Sept String inverter 5-3-5 went offline w/ 3501 ground fault - C4 attempted to remote rest this inverter - but failed to get inverter back online. 001 - Ground fault,9/20/2019 Tim Chaput - Inverter has resumed normal operation at this time. - Verified via Also Energy (see screenshot attached).,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-09-26 07:55:00,2019-09-26 15:10:00,"East Bridgewater - String Inverter 5.3.3 - Forced Outage. 10:55 AM 9/26/2019 East Bridgewater String Inverter 5-3-3 tripped offline due to a 3501: Insulation Resistance. C4 attempted to remotely reset the Inverter but was unsuccessful. Site Visit Required. 10/15/2019 Tim Chaput - Adding 5-3-5 as well, same issue as 5-3-3.. 001 - Ground fault","9/27/2019 Tim Chaput - Tried several remote attempts to clear fault (Insulation Fault) on the DC side with no success. - Inverter will need to be evaluated on site for further diagnosis. Will look at if in the area or at the site next visit. - See screen shot. Unit is showing 83kOhms on DC side. 9/30/2019 Tim Chaput - Inverter appears to have resumed operation on 9/29. - Will continue to monitor. (see screenshot attached). 10/2/2019 Crystal Patteson Inverter did not start up the morning of 10/1. 10/10/2019 Crystal Patteson Self-resolved at 5:15 PM on 10/4. 10/16/2019 Tim Chaput - On site today for Cluster 2 communications. - Inspected both inverters 5-3-3 & 5-3-5 --- 5-3-5 - Found inverter operational at time of visit - Inspected DC combiner & inverter (no issues found, no ground faults, no damage). - Opened several of the weather heads, and found on DC Negative wire looked to be skinned during install. - Installed rubber tape, and covered with electrical tape as well. - This should clear the ""insulation fault"" that occurs during wet weather. ---5-3-3 - Found inverter in operation upon arrival. - Opened DC Combiner & Inverter (found no obvious damage). - Noted all 6 strings had leakage to ground. - After inspecting the array, and all weather heads we identified strings 5-3-3-3 & 5-3-3-6 to be cause of ground leakage (ground faulted). - Appears a mouse has moved into the conduit and conduit body in that portion of the array through one of the weather heads. - Mice / mouse has chewed a positive and 2 negative wires. (see photos attached). - Unplugged array 5-3-3-3 & 5-3-3-6 to make safe, and prevent further faults. - Wire for both strings will need to be replaced. (200' PV Red & 400' of PV Black). - 6 man hours & $100 in materials to correct. - Placed inverter back into service with 2 strings removed. 2/24/2020 -Mike Duffy and Tim Chaput on site to repair down strings. -The chewed cables were replaced. -Strings were tested and found no signs of active ground fault. -Strings reconnected and inverter put back into service. -Comms and production verified via C4. **** Materials Used **** 300' of PV wire used @ $.29 per foot = $87.00",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2018-12-10 09:00:00,2019-10-16 17:00:00,"East Bridgewater - Multiple Inverters - Communications outage. String inverters 4-1-1, 4-1-2, 4-1-5, 4-2-1 through 4-2-5 are not communicating. Inverters read 'At present there is no connection to the selected device' in cluster controller web portal. Including inverter 2-4-4. String inverters stopped communicating at 0540 ET on 10-Dec. Production can be verified by the pad meter. All inverters not fully communicating with Cluster Controller at this time. Update 29 dec all of pad 4 seems to be having comms issues, meter shows production 1/30/2019 Tim Chaput - Adding inverters 3-1-1 through 3-2-1 communications from WO-0246226 to this WO. 01/31/19 String inverters 2-1-1 through 2-2-4 not communicating. Verified production Update (7/25/19): The following inverters on Pad 2 & 3 are not communicating in the cluster controller or the DAS platform: 2-2-1, 2-1-1, 2--2, 2-2-3, 2-4-4, 2-2-4, 2-1-3, 2-2-2, 2-1-4 3-2-1, 3-1-4, 3-1-5, 3-1-2,. 3-1-1. C4 suspects this issue is related to the CAT 5 cable problem identified in the completion notes below.. 020 - Data/Communication System Outage","2/27/2019 Tim Chaput - Shielded CAT 5 cable ordered, to arrive 3/1/19 9/18/2019 Tim Chaput - On site for PM, and had time to work Pad 3 coms issue. - Communications cable (CAT 5) between inverters 3-2-2 & 3-2-1 shorted (tested with RJ45 / CAT 5 tester). - Replaced CAT 5 cable, and communications resumed up to inverter 3-2-1. - Inverters 3-1-1 to 3-1-5 (in same loop, and down stream) still not communicating. - Tested CAT 5 between inverters 3-2-1 & 3-1-1, and actually had no continuity at all (no test result) which indicates complete failure on all pairs. - Installed temp CAT 5 patch cables between inverters 3-2-1 & 3-1-1, and the rest of the inverters on that loop resumed communications. - Installed new CAT 5 cable between inverters 3-2-1 & 3-1-1, terminated, and verified via Also Energy that all Pad 3 inverters are communicating at this time. - No time to work Pad 2 coms today. 10/16/2019 Tim Chaput & Mike Duffy - On site today to repair Cluster 2 inverter communications. - Replaced bad CAT 5 cable between inverters 2-4-4 & 2-4-3, and terminated. - Found obvious faulted cable, coms resumed with new cable. - Found inverter 2-4-2 just needed a power cycle, and coms resumed. - Found inverter 2-5-1 also just needed a power cycle, and coms resumed. - Found faulted cable between inverters 2-1-4 & 2-1-5. - Replaced CAT 5 cable, and all other inverters that were not communicating resumed communications. --------- Nexonia expense # 20390 *** Repair Complete ****",Pad,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-09-10 09:00:00,2019-09-26 17:00:00,East Bridgewater - Camera intermittent comms. The camera at East Bridgewater is reporting intermittently. IP and port forwards have been investigated and are correct. Remote Investigation is continuing and a site visit may become necessary.. 020 - Data/Communication System Outage,"9/17/2019 Tim Chaput - While on site today to work PM the camera was evaluated. - It appears the POE Ethernet unit (Also Energy provided) is faulted. - Power cycled unit, and it will resume operation for very short time, then fault again. - Will contact Also Energy for RMA replacement. 9/19/2019 Tim Chaput - Camera has been operating the last 2 days with no issues. - I was able to remotely control the camera as well. - No gaps in data from the past 2 days either. - Will continue to monitor the next few days, and contact Also if issue persists. 9/26/2019 Tim Chaput - Camera has been operational for the past several days with no gaps. - I have all equipment info if issue presents itself again, and will contact Also Energy for RMA POE.",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-08-20 07:00:00,2019-08-20 17:00:00,East Bridgewater - String Inverters 1.2.2 & 3.4.5 - Forced Outage. 07:00 EST 08/20/19 East Bridgewater String Inverters 1.2.2 & 3.4.5 tripped offline due to a 43 Electric Arc Detected. C4 is attempting to reset the Inverters. Reset was successful.. 002 - Arc fault,C4 remotely reset the Inverters.,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S175,2019-09-09 09:00:00,2019-10-03 17:00:00,Hood Farm - CB 1.4 - Not Reporting. CB 1.4 dropped offline at 1325 ET on 9/7/19 but it is still communicating in PF (zero production on 9/8/19). 9/18 update: looks to be a communication issue. WO description being changed from FO to Not Reporting. 019 - Unplanned outage/derate,"We checked the fuse in the recombiner and it had bad heat stress due to bottom bolt was not tight. It also melted the CT. Replace fuse and CT (from spares provided under warranty by PE). Tested contactor for proper functionality with bench-top power supply. Contactor tested good, left in service.",Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S34,2019-06-28 09:00:00,2019-10-21 17:00:00,"Baker Point - CB 2.10 - Communications System Outage. Jason with GOT Electric brought Inverter 2 back online. While doing so, during checkout C4 noticed CB 2-10 not reading in Skytron & PF. Jason cycled power on the CB which did not bring CB back on our end. Jason confirmed production locally, CB 2-10 no comms.. 002 - Arc fault","9/3/2019 Tim Chaput - CB has been verified on site to be operational, and producing during last 2 site visits by GOT Electric. - Suspect CT operation at inverter. - Will be onsite next week (9/9/19) to evaluate further. 9/10/2019 Tim Chaput - On site today to work annual PM. - Found CB 2-10 is in fact operational, and communicating. - DID find CB 2-12 has catastrophically failed internally, and is not operational. - CB 2-12 is misaligned in the DAS with CB 2-10 hence each time GOT has visited the site it was not found. - CB 2-12 will need to be replaced. 9/11/2019 Tim Chaput - Shoals will send replacement parts, no RMA given. - Parts to be shipped to GOT Electric for install. 9/13/2019 Tim Chaput - Quote received from GOT Electric, and attached to WO. $1,650.00 9/16/2019 Tim Chaput - Coupa PO# 108006 issued for $1,650.00 9/30/2019 Tim Chaput - Shoals to ship new CB today. 10/10/2019 Tim Chaput - GOT Electric has received new CB - Scheduled to install 10/17. 10/17/2019 Tim Chaput - GOT Electric on site today to replace CB 2-12 - Confirmed via Skytron CB 2-12 is back in service. **** Repair Complete *****",Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-06-28 00:05:00,2019-07-11 17:00:00,Baker Point - CB 2-10 - Forced Outage. On 6/27/19 12:05 Baker point CB 2-10 stopped performing. See Screen Shot. 020 - Data/Communication System Outage,7/10/2019 Tim Chaput - CB 2-10 is producing as verified on site by Jason at GOT Electric. - This issue is a coms issue in the inverter as the communications is via CT at the inverter. No wiring for coms from CB's to DAS on site. - See WO-0281889 for coms issue.,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-06-20 09:00:00,2019-06-28 17:00:00,Baker Point- CB 4.4- Forced outage. SolarBOS CSKT400C number 4 on inverter 4 stopped producing power on 6/18/2019 @1200.. 019 - Unplanned outage/derate,"6/27/2019 Tim Chaput - Got Electric to be onsite to evaluate 6/28. 6/28/2019 Tim Chaput - GOT Electric onsite today. - Found inop Gigavac contactor. - Replaced with spare in conex on site. - CB 4-4 is back in service, and producing as expected.",Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-08-31 09:00:00,2019-09-05 17:00:00,Baker Point - CB 4.12 - Forced outage. 31-Aug CB 4.12 did not start producing in the morning. 020 - Data/Communication System Outage,"9/5/2019 Tim Chaput - CB offline appears to be a coms issue. - CB is communicating again as of today. - Will monitor, and evaluate next week during PM if necessary.",Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-09-26 09:45:00,2019-09-26 17:00:00,Baker Point - Inverter 5 - Forced Outage. 05:48 AM 9/26/2019 Inverter 5 shows faults 6422 (Unspecified HW fault) & 7621 (Link from SC30DST 0 or SC30ACC lost) via SMA GUI. C4 attempted to reset inverter 5. Reset successful. Site visit not required.. 019 - Unplanned outage/derate,C4 reset inverter 5.,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-09-27 10:05:00,2019-09-27 11:05:00,Baker Point - Inverter 5 - Forced Outage. 09/27/2019 09/27/2019 05:12:56.254 Inverter 5 shows faults 6422 (Unspecified HW fault) & 7621 (Link from SC30DST 0 or SC30ACC lost) via SMA GUI. C4 attempted to reset inverter 5. Reset successful. Site visit not required.. 019 - Unplanned outage/derate,C4 reset inverter 5 via inverter WebGUI at 10:42 AM 9/27/2019,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-06-27 11:20:00,2019-06-27 13:40:00,Baker Point - Inverter 2 - Forced Outage/Intermittent. 6/27/19 1120 EST - Baker Point Inverter 2 has a DC GF on the positive ground - C4 attempted a remote reset that was unsuccessful 6/27/19 1340 EST Inverter came back online. Via the GUI C4 could see on multiple occasions faults coming in and clearing. 001 - Ground fault,"6/27/2019 - 1:55 PM Tim Chaput - Contacted GOT Electric to dispatch a tech to Baker Point. - Will update once I receive a time frame from them. 6/27/2019 - 2:06 PM Tim Chaput - GOT Electric to have a tech onsite tomorrow (6/28). - Will update when I hear from them. 6/28/2019 Tim Chaput - GOT Electric on site today, and found Inverter 2 operational. - Verified that unit did trip offline yesterday (6/27) at around 1200 kW production. - Inverter was producing at 750 kW upon arrival, and operating at 1500 kW at time of departure. - Will monitor this inverter for further issues. ** GOT also repaired CB 4-4 while on site *** ***** See Attachments for billing ***** I expensed this due to small amount.",Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S175,2019-09-12 09:00:00,2019-10-02 17:00:00,Hood Farm - PV Module - Blown off in Dorian. A single module was discoverd to have blown off in the Post-Dorian Inspection. It will need to be replaced. It is located on string 1.8.25/26. 019 - Unplanned outage/derate,Where the racking connects there was some loose hardware. That allowed the racking to expand when the module came off. We then had to slide modules down on each side of the missing module to make room for it to fit. We replaced the module.,Module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-06-27 09:00:00,2019-07-02 17:00:00,"Hood Farm - Inv Mod's 2.8 & 3.5 - Forced Outage. Inverter mod's 2.8 and 3.5 went offline the day of 6/26/19. 2.8 with a bus differential voltage fault. 3.8 with a F95 DCFuse fault. C4 performed a remote reset, and will monitor to ensure it comes on line in the morning. Call prior to dispatch update 6/27 3.8 does not exist in also on inverter graph but does on zone graph and it is running on zone graph, but 2.8 remains showing 0 production in ALSO in PF inverter 2 has stopped communicating Update 1-Jul Mod 2.8 and 3.5 both have Fault 95 DC Fuse fault. 0000 - Unknown",Mod 1.9 had a bad DC contactor and 400 amp DC fuse. They were changed and the mod is producing. Mod 2.8 had a bad 400 amp fuse that we were waiting on Power Electronics to send out. We got the fuses in and changed the fuse and the mod is producing.,Module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S300,2019-05-22 09:00:00,2019-06-03 17:00:00,"Railroad - Multiple Inverters - Planned Outage. MVT repairs. Recloser was opened and later closed back in for repairs. Inverters were left offline as per technicians request. Will return in the morning of 5/22/19 to re-energize inverters UPDATE: inverters 1 & 2 were returned to service on 5/22, inverter 3 remains offline for additional day (part needed). 018 - Planned outage/derate",Inverters were down due to site outage to address failed tap changer in MVT #3. Time Entries and notes in WO-0274661.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-09-26 09:00:00,2019-10-29 17:00:00,Railroad- Tracker 2.3 Stalled. Tracker 25.006.BLK01.Pad02.INV01.TCU02.TRK03 stalled as of 9/24. It started going bad 9/22. See attached screenshot.. 001 - Ground fault,New control wire and conduit was installed by Vale Electric Co. The control wire was terminated and the tracker was calibrated. The tracker is functioning correctly as of 10/17.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-08-19 09:00:00,2019-09-09 17:00:00,"Railroad-Trackers-Stalled. There appears to be stalled trackers at railroad based upon CB data. CB's 1.1.10,1.1.11,1.1.12, 1.1.16 are severely under performing in the morning so tracker likely stalled in line with where it should be in afternoon. Please note that trackers will appear to be in line after about 4pm. Before 4pm there should be noticeable difference in tracker angle. Please see attached photos for evidence. BLK1.Pad01.INV01.TCU02.TRK04 is the culprit.. 001 - Ground fault",Wire was damaged and failed Megger Testing on each wire. Wire was chewed by rodents. New control wire and conduit was installed on Thursday 09/05 by Vale Electric. The Tracker was re calibrated and is now functioning correctly as pf 09/06.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-08-08 09:00:00,2019-08-08 17:00:00,Railroad - Tracker Issues. C4 entered WO: (potentially from tracker Audit) 8/4/19 - 8/4/19 - TCU2 TRK4 not tracking site comms issues. 020 - Data/Communication System Outage,08/08- All trackers on site are functioning properly. No issues detected.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S22,2017-11-01 06:48:00,2019-06-28 17:00:00,"Sullivan - CAT5 Cable Replacement (Originally Comms Outage). Inv. communicating with a temporary fix, waiting on a permanent fix. Inverter 2.4 stopped communicating last night. Could not login to inverter this morning. Confirmed production through meter after site came online--- Created By Sean M. McCormick on 11/02/2017. 0000 - Unknown",Cat 5 replacement has been completed with shielded cable.,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2019-08-21 09:00:00,2019-08-21 17:00:00,Sullivan - Inverter DC voltage startup change. Inverter DC voltage startup requirement changed to 650V.. 017 - Controller,Done through remote hmi,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2019-06-20 09:00:00,2019-12-07 17:00:00,Sullivan - Down Strings. 2 strings found down during thermal scan: Row 3.6- String 19.4 Row 2.18- String 12.2. 013 - Broken,Found several burnt/melted connectors at harness. Replaced and verified production. Shoals shipment arrived. Repaired dead fuses. Verified production.,String,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S397,2019-05-20 09:00:00,2020-01-28 17:00:00,Cascade - CBs - No DC comms. Cascade CBs are not communicating in Power Factors.. 020 - Data/Communication System Outage,10-2-19 Tech verified production of CB's with Amp Clamp. The following CB's are not producing. CB 4.8 - Re-combiner Handle Locked out by EPC - See WO-0304678 CB 4.7 - Damaged in Flood - See WO-0303224 CB 4.13 - Damaged in Flood - See WO-0303224 CB 4.16 - Damaged in Flood - See WO-0303224 CB 4.1 - Fuse 7 pulled - Tech will investigate on later date Tech was only able to get to some but not all CB's. Tech will resume verification and inspection of CB's on later date.,Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-07-02 09:00:00,2019-07-02 17:00:00,"Cascade - Recloser 1, 2 - Communication Systems Outage. Comms issue to the reclosers. C4 cannot connect to 651 R's. Ponce Manithip on site to investigate. 020 - Data/Communication System Outage",Ponce Manithip (CCR I&C) cycled the recloser after work performed. Comms restored,Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-07-04 08:50:00,2019-07-08 09:35:00,"Cascade - Inverters 1- 3- Forced outage. 7/4/19 0750 EST - Inverters 1-3 tripped offline - 3502 GF then 9024 Fast stop GFDI triggered - GF on negative ground - C4 is able to access inverters 1 - 3, not 4 (Known issue) - cannot perform any remote operations - site active not turned over. 001 - Ground fault",Inverters back online on 7/8. EPC resolved.,Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-06-17 08:40:00,2019-06-24 16:10:00,"Cascade - All Inverters - Forced Outage. 8:15am 17-Jun all inverter 1-4 have a ground fault GFDI triggered - C4 can confirm ground faults in the array (6/17/19) @ 1214 EST, Joseph Freeman (CCR) informed C4 that he opened up the reclosers on the site and disabled the 'remote enabled' functionality due to site flooding. **DO NOT operate equipment on site until flooding issue is resolved. Inverters 1 & 2 are online as of 315 PM on 6/24/19 Emailed EPC at 1018 PM on 6/24/19 Inverters 1 & 2 are online, inverters 3 and 4 are still being worked / site still flooding. 5:35 PM 6/25/2019 Inverter 3 online - inverter 4 separate work order. 001 - Ground fault",See log above,Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S290,2019-05-20 11:05:00,2019-05-20 11:47:00,Jefferson Lewis - Site - Intermittent comms in PF. Site is updating intermittently in PowerFactors but consistently in Skytron. This issue was addressed on site according to work order WO-0257325. No issues were found on site. Requesting engineering support to follow up with PowerFactors about the issue. C4 will initiate contact with them about the issue. 020 - Data/Communication System Outage,6/12/2019 Tim Chaput - Issue has been resolved by PF at this time.,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2018-12-03 09:00:00,2019-07-09 17:00:00,"Jefferson - Site underperformance investigation. Inv 2 - not clipping Inv 1,3,4 - clipping at 494 kW, not 500 as it is supposed to 27-Dec: Site meter reading incorrectly in DAS. All AC KW reading are also very low by a fraction of the normal amounts.. 019 - Unplanned outage/derate","12/3/2018 Tim Chaput - Has slight inter-row shading been considered for this issue. Also do all 4 inverters have the same DC array size? 3/14/19 Austin Ogburn Can see clear shading losses on INV 1 during sunny days. 6/4/2019 Tim Chaput - All CB's are online and producing except for CB 4-2. - Found 2 strings at half production. CB 2-4, string 2-4-3 half production. CB 4-1, string 4-1-4 half production. - Will continue investigation 6/5/2019. 6/5/2019 Tim Chaput - Found CB 4-2 is offline due to defective DC breaker internal to Inverter 4. WO-0277588 created for this repair. - Repaired string 4-1-4. Found defective connector in the array. - String 2-4-3 is at half production because there is no fused tee, or negative tee on this string. Whole string was connected as one loop. Need to procure Shoals Tee's (Pos & Neg). 6/13/19- Austin Ogburn Month of May shows no signs of site underperformance. On hold until June report 7/9/2019 Tim Chaput - All Equipment fully operational on site at this time. - All strings repaired in array. - All CB's fully producing. CB 4-2 is back in service. - Installed Shoals Tee harness on string 2-4-3 today, string at 100%",Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-08-13 02:15:00,2019-08-14 00:10:00,Jefferson Lewis - Site - forced outage/not communicating. 2am 13-Aug site stopped communicating in Skytron - C4 cannot reach Cell Modem - no way to verify production. 020 - Data/Communication System Outage,"8/13/19 - Austin Clingerman -Technician arrived on site, and verified site was still operational. -Technician checked comms and found there was no signal being transmitted on the Sierra Wireless modem. - Hard reset was preformed, power was cycled and the signal was visually being sent and received (see picture attached) -Technician called C4 and verified comms as well as production prior to leaving.",Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-07-08 02:45:00,2019-07-09 07:30:00,Jefferson Lewis - Site - Forced outage. Jefferson Lewis went offline/stopped communicating on 7/8/19 as of 245 AM. C4 typically has access to the modem and meter. C4 cannot access the meter or the modem at this time. Last comms as of 245 AM on 7/8/19. Site assumed offline. 020 - Data/Communication System Outage,"7/9/19 -Mike Duffy arrived on site to troubleshoot forced outage. -Found site online and producing, but not communicating. -Cell modem was showing no sign of activity. -Rebooted communication cabinet. -Cell modem began showing activity. -Verified comms and production via C4.",Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-06-26 12:18:00,2019-06-26 17:00:00,"Jefferson Lewis - Site - Forced outage/comms outage. Jefferson Lewis stopped communicating at 1205 AM on 6/25/19. PF event self closed at 807 AM. C4 cannot access the meter, data logger, or modem Site is assumed offline. 020 - Data/Communication System Outage",6/26/19 - Technician was dispatched to Jefferson Lewis to troubleshoot Comm error. Technician preformed hard power cycle to modem. Comms were restored and verified with Tim Chaput as well as C4.,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-08-29 09:00:00,2020-02-25 17:00:00,"CB 4.2- Forced outage. CB 4-2 failed to come online 08/21, after being repaired on 08/20 and producing all that day. The CB did produce from 08/22-24/2019, but has remained offline since the morning of 08/25.. 019 - Unplanned outage/derate","9/3/2019 Tim Chaput - CB seems to operate some days, and not others. - Suspect contactor control board. - Will need to ship new board to Austin Clingerman before site visit. 9/5/2019 Tim Chaput - CB operational today - Will continue to monitor until next site visit. 9/6/2019 Tim Chaput - CB operational today. - Will continue to monitor. 9/16/19 Austin Clingerman -CB 4.2 not producing upon arrvial - Verified all voltages. 769VDC at array board, 24VDC traced all throughout combiner box confimed. -Hard reset preformed. Combiner box CB opened as well as each string fuse. Could audibly hear the contactor open and close. - Re-energized CB 4.2 and still had 0 Amps. -De- energized inverter DC disconnect. Proceeded to attempt another hard reset. After hard re-set, inverter disconnect was energized. - Amp clamp showed 56.5ADC at combiner box. Hard reset successful only when de-energizing and re-energizing DC disconnect. Beginning to suspect DC breaker intermittent failure. Will continue to monitor. -Confirmed comms and production with C4 prior to checking out. 9/17/2019 Tim Chaput - CB 4-2 has operated since power cycle. (9/16-9/17) - If issue persists we will move feeders for CB 4-2 to a different inverter DC main breaker to evaluate. - Will continue to monitor, updates to follow. 9/18/2019 Tim Chaput - CB did not come online this morning. - Next step will be to swap breakers between this CB, and a known good CB / breaker. - Will update when completed. 9/19/2019 Tim Chaput - CB 4-2 operational today........? - Will continue to monitor. - Will schedule Austin to site next week to swap. 9/30/19 Austin Clingerman -Tech arrived on site and verified CB 4.2 Not producing. -Tech proceeded to de-energize completely and swap CB 4.1 with CB 4.2. -Breakers were swapped and verified no issues. -Technician re-energized combiners/ inverter. - Combiner box 4.1 was producing 122A and 4.2 was producing 159A upon leaving site. -Called C4 to verify comms and production prior to leaving 10-8-19 Austin Clingerman -Pin connector unplugged to possibly confirm suspect board in Combiner 4.2 - CB cycled and confirmed producing upon departure 10/9/2019 Tim Chaput - Shipped Austin both voltage board, and AFCI / contactor board along with a contactor. (Contactor in CB currently has been replaced already, and appears to be working correctly. - Suspect AFCI / contactor control board, but he will have all 3 when on site. - 10/15/19 Austin Clingerman - AFCI board replaced - Combiner box 4.2 verified operational as well as the input/outgoing voltages on AFCI Board -Comms and production verified with C4 prior to leaving 10/16/2019 Tim Chaput - CB 4-2 operational today, will continue to monitor daily. 10/22/19 Austin Clingerman - Array voltage board as well as contactor replaced. White in connector coming from AFCI board was also left unplugged. - Amp clamped 4.2 upon departure. Verified 13.3ADC. - Called C4 for comms and production check upon leaving. 11/6/2019 Tim Chaput - Tim Chaput & Austin Clingerman to be on site 11/12/2019 to evaluate again. 11/12/2019 Tim Chaput & Austin Clingerman - On site to work PM & evaluate CB 4-2 - Array was covered in 6-8"" of snow from last night and this morning. - All equipment in CB appears to be operating correctly, and has been replaced. - Turned off inverter 4, and opened GFI breaker in inverter. - Checked array for CB 4-2 for ground faults (no found). - Polarity in CB & Inverter is good. - After power cycle of CB unit resumed production once array cleared enough. - Verified via Skytron & with C4. - Will monitor, and contact Shoals with findings up to this point. ***** Still not resolved, and will require monitoring ***** - 12/9 Austin Clingerman - Shoals sent an Arc Fault interrupter and Arc Fault power supply to be replaced. - Technician was on site to replace both, and was successful. -Upon leaving, CB was amp clamped and confirmed producing 19.6 Amps 12/10/2019 Tim Chaput - CB is operational today. - Verified via Skytron. - Will check again tomorrow. 12/17/19 Austin Clingerman - While investigating, technician noticed that contactor had a small black mark on the outside of the enclosure. Upon de-energizing it became apparent the contactor was failed. -While verifying the contactor with other CBs, it became apparent that this contactor was oriented in a different direction. -Assuming this contactor is polarity sensitive, it could be the reason this CB is intermittently operating. -Will continue to check on the CB, and reach out to shoals in the coming days. -*Noted that these CB's come pre-assembled from Shoals* 12/18/2019 Tim Chaput - Could not verify operation today due to snow cover (no production). - Will continue to monitor. 12/20/2019 Tim Chaput - Site /array still covered in snow, too cold for snow to slide off. - Still waiting to verify CB operation. 12/30/2019 Austin Clingerman -CB was verified not operational. Tech support for Shoals were on PTO today so was not able to dig into the issue. -Tech was able to get CB 4.2 up and running before departing site. - 4.2 was confirmed producing 3.3A upon departure. 1/6/19 Austin Clingerman - 4.2 not operational upon arrival. -Dug into combiner with Shoals tech support covering every aspect of combiner box. All tests showed components within combiner are operating as they should and believes problem is within inverter. -Reached out to Solectria tech support and was advised to call back when the fault is active. Will have to return back to site when fault is active and troubleshoot with tech support. 1/9/20 Austin Clingerman -Arrived with 4.2 not operational and proceeded to call Solectria Tech Support. -Internal inverter troublehooting suggests the DC contactor for 4.2 is intermittently failing and will need replacement. -Tech support to send technician out to replace DC contactor. There is no timetable available at this time. Will continue to update this WO when one becomes available. 1/14/2020 Tim Chaput - Still waiting for Solectria to update as to when tech will visit site to repair. - Austin to check with them 1/15/2020. - Will update with more info. 1/15/20 Austin Clingerman -Called Tech support and spoke with Phillip who informed me the plan is to have the technician on site 1/21 to replace the DC contactor at 8:00AM 1/21/2020 Austin Clingerman -Met Solectria tech and replaced DC contactor with no issues. Due to intermittent fault, we won't be able to diagnose if the problem was fixed or not until it consistently comes online in the mornings. -Also noticed that the CB was producing but showed no production on the inverter. Swapped CT input 2 and 3 to see if fault traveled. It appears as though fault traveled but was VERY low production. All was documented with Solectria and are aware we may need to replace CT sooner rather than later. -Site was returned to service. Verified Comms, and checked myself as well as the other tech out. 1/24/2020 Tim Chaput - Checked operation of all CB's for inverter 4, and all DC inputs showing production. 1/27/2020 Tim Chaput - CB has been operational since repair. - Verified over several days operation. ***** Repair Complete *****",Combiner,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-08-19 09:00:00,2019-08-20 17:00:00,CB 4-2 Intermittent operation. CB 4-2 intermittently producing.. 019 - Unplanned outage/derate,"Technician - Austin Clingerman -Technician arrived and verified combiner box 4.2 was not producing (0.0 DCA) - checked combiner 4.1 and verified production and operation. -De-energized inverter and verified corresponding breaker was still energized (2) -Re-energized inverter, de-energized combiner box, opened up each string fuse, and heard the contactor open. proceeded to wait 10 seconds to let it power cycle and then closed the string fuses back in. The contactor closed shut. The combiner box was re-energized and another amp clamp reading was taken to confirm production. (see picture attached) -C4 was called prior to leaving to confirm production and communication.",Combiner,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S290,2019-06-05 09:00:00,2019-07-11 17:00:00,"Inverter 4 CB 4-2 Inop, DC Breaker. Inverter 4, CB 4-2 offline due to defective DC breaker internal to inverter.. 0000 - Unknown","BEFORE CLOSED: Inverter 4, CB 4-2 offline due to defective DC breaker internal to inverter. Ticket started with manufacturer. 7/9/19 -Austin Clingerman & Mike Duffy met solectria technician, site was de-energized. - Once site was verified de-energized, solectria technician tested continuity through questionable breaker. Test came back with positive results. - Technicians then amp clamped and preformed a run test only with breaker in question. Test results came back positive with all acceptable values. -Technician then plugged directly into the inverter with his laptop, and with all strings energized, preformed a 30 minute run test. After the 30 minutes were up, solectria technician recorded all acceptable values during run test. - Technicians called C4 to verify comms and values before leaving site. Site was returned to service with no issues. -While on site, techs proceeded to install tees on the positive and negative homeruns on string 3 in combiner 2-4.",Combiner,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S175,2019-07-01 09:00:00,2019-07-02 17:00:00,"Hood Farm- Inv Mod 3.2 - Forced Outage. Inv mod 3.2 offline, Powercomms reports a F95 DC Fuse fault. Remote reset unsuccessful.. 019 - Unplanned outage/derate",The Mod was offline when we arrived onsite. After troubleshooting we found that there was a bad DC contactor and 400 amp DC fuse. We changed the DC contactor and a 400 Amp DC fuse. The mod is producing.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-30 09:00:00,2019-07-30 17:00:00,Hood Farm - Mod 3.2 - Forced Outage. Inverter Module 3.2 is offline in PF and PowerTrack as of 1500 on 7/23.. 019 - Unplanned outage/derate,We replaced two DC contactors and one 400 Amp fuse. The module would not come back online. The fault was F67 Bus Differential voltage. I called Power electronics and had to down load a program so they could troubleshoot the inverter being they do not have access to the site. Once I did that there were able to reset the power board and that fixed the problem. The module is producing. Materials were supplied by PE under warranty.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-08-30 09:00:00,2019-08-30 17:00:00,"Hood Farm - Mod 3.5 offline. Mod 3.5 offline on 8/29. Mod is showing signs of heat stress as per tech, need to replace parts. 0000 - Unknown",Mod 3.5 was showing signs of heat stress and was not showing up in power track. I replace the contactor with material provided previously by PE under warranty.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-09-09 09:00:00,2019-09-20 17:00:00,"Hood Farm - Mod 3.5 - Contactor Showing signs of failure. While troubleshooting Mod 3.6, it was notice that Mod 3.5 had a contactor showing signs of impending failure, and needs to be replaced. This WO was originally for a comms issue with Mod 3.5, but is being updated as the comms issue self resolved and time entries and notes would have needed to be moved.. 020 - Data/Communication System Outage",Mod 3.5 was shown sign of heat stress. So i replace it both contactors in mod 3.5.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-08-08 09:00:00,2019-08-09 17:00:00,Hood - Mod 3.5 - Forced outage. 8/8/19 2:45PM Mod 3.5 offline w/ F95 DC Fuse - C4 did not attempt to reset. 019 - Unplanned outage/derate,The mod was offline when we arrived onsite. A DC contactor and one 400 amp fuse was changed. The mod is producing.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-05-25 09:00:00,2019-06-03 17:00:00,"Hood Farm - Mod 3.5 - Communications system outage. Mod 3.5 stopped communicating as of 2248 on 05/24/19. Since this occurred outside of production hours, C4 is unable to verify if the module is producing. 019 - Unplanned outage/derate",began communicating 5/30/19,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-28 09:00:00,2019-07-28 17:00:00,Hood - Mod 1.6 - Forced outage. Mod 1.6 faulted w/ F4 Hi DC Curr SW - C4 was able to remote reset and clear this alarm. 019 - Unplanned outage/derate,C4 was able to reset this fault remotely,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-16 09:00:00,2019-07-16 17:00:00,Hood Farm - Mod 2.9 - Forced Outage. Inverter Module 2.9 is offline in PF and PowerTrack as of 1700 EST on 7/09/19. C4 is unable to determine the cause of the outage because we cannot connect to the inverter module through the PowerComms software.. 019 - Unplanned outage/derate,"Replaced 2 DC contactors, 1 ring terminal, and 1 400A DC fuse. Left multiple VMs with PowerElectronics for ticket creation, will add ticket# to WO once available.",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-30 09:00:00,2019-07-30 17:00:00,Hood Farm - Mod 2.9 - Forced Outage. Inverter Module 2.9 is offline in PF and PowerTrack as of 1500 on 7/27.. 019 - Unplanned outage/derate,We replaced one contactor and a fuse. Materials were supplied by PE under warranty.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-05-27 09:00:00,2019-06-02 17:00:00,Hood - Mod 1.2 - Forced outage. Hood - Mod 1.2 - Forced outage - Bus Diff Vol fault - C4 cleared this fault 2 nights in a row - this mod is online at this time but will probably fault again in the morning Update (5/29/19): Mod 1.2 stayed online throughout 5/28/19. Issue may have been resolved.. 019 - Unplanned outage/derate,"DC+ contactor showed signs of thermal stress, and StaCon for V-sense was also in need of replacement. Replaced both and RTS. Photos on box: https://ccrenew.box.com/s/hvei1xatyrmdkwirkxe9m7hj0phtwcrq 6/2/19 Closing this work order as this inverter mod 1.2 has been online without fault for a few days - confirmed with Clay Modlin ok to close WO",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-04 09:00:00,2019-07-16 17:00:00,Hood - Mod 1.2 - Forced outage. 4-July found Mod 1.2 offline w/ F 67 bus Dif fault - C4 cleared this fault - but Mod stayed offline w/ F 95 DCFuse fault. 019 - Unplanned outage/derate,"Replaced 2 DC contactors, 2 ring terminals, and 2 400A fuses. Left a VM with PowerElectronics, initially, and another VM advising them of the additional issues with 2.9 and 3.6. Will update the WOs with ticket #s once available",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-08-12 09:00:00,2019-08-14 17:00:00,Hood Farm --- Mod 1.9 --- forced outage. Inverter mod 1.9 showed 0 production today in ALSO. C4 logged into inverter using power comms program and inverter has nop fault code or error history to indicate anything being wrong . C4 did not attempt a remote reset. 019 - Unplanned outage/derate,Mod 1.9 was down when we checked it. We changed out a DC contactor and one 400 amp fuse. We started the inverter and saw that mod. 1.6 was offline so we look and found that both DC contactors need to be changed and one DC contactor on mod 1.5 needed to be changed out. We put new parts provided by PE under warranty in and the inverter is producing.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-19 09:00:00,2019-07-30 17:00:00,Hood Farm - Mod 1.9 - Forced outage. Mod 1.9 faulted offline around 2:15 PM EST w/ a F95 DC Fuse fault code. C4 remotely reset the inverter mod. C4 will verify production with full irradiance in the AM of 7/20/19 7/21/19 Mod 1.9 still offline. Site visit required. 019 - Unplanned outage/derate,The module was offline when we got to the inverter to check it. There was a bad contactor and 400 amp fuse. I did a visual to make sure everything looked ok due to us having to make several visits for modules going down. I did not see anything wrong. The mod is back up and producing.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-08-08 09:00:00,2019-08-09 17:00:00,Hood - Mod 2.8 - Forced outage. 8/8/19 Mod 2.8 faulted offline w/ F67 Bus Dif Vol fault - C4 reset this fault but - fault came back in. 019 - Unplanned outage/derate,The Mod was offline when we arrived onsite. We replaced 2 DC contactors on mod 2.8 and saw that on mod 2.7 there was a contactor going back so replaced it as well. Both mods are producing.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-06-02 09:00:00,2019-06-03 17:00:00,"Hood Farm - Mod 2.4 - Forced outage. Mod 2.4 did not start up the morning of 06/01/19. The mod is offline due to a F19 AC Over Cur HW fault. C4 performed a remote reset, and will monitor to ensure it comes on line in the morning. 007 - Over current",We replaced 2 DC contactor's and a 6 amp fuse in fuse holder 11. The mod is producing.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-09-30 09:00:00,2019-10-02 17:00:00,"Hood Farm - Mod 2.6 - Offline. Inverter 2 mod 6 is offline as of 9/28/19 @ 1100, fault listed is F40 / homopolarity. C4 will attempt to remotely reset the inverter. *Update - C4 remote reset was not successful, bus differential alarm is now present and will require a site visit to troubleshoot.. 0000 - Unknown",Mod 2.6 had sign of heat stress. We had to replace both contactors with spares provided under warranty by PE.,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-08-28 09:00:00,2019-08-30 17:00:00,Hood Farm - Mod 3.4 offline. Mod 3.4 offline on 8/28. Remote reset did not restore its service. 019 - Unplanned outage/derate,"Upon arrival, Mod 3.4 was found to be operational, and Mod 3.5 was offline. We took some steps locally to validate which module was offline, and confirmed with C4 that they showed the same results. Requested new WO for Mod 3.5. Contactor replaced in Mod 3.4, as well as Mod 3.5. Thermal fatigue observed in 4 of the 6 modules. Left VM with PowerElectronics to advise of additional issues, will circle back. Parts used were supplied by Power Electronics previously under warranty.",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-08-28 09:00:00,2019-09-17 17:00:00,Hood Farm - Mod 3.6 - DU Warning. Mod 3.6 has a DU warning. DU warning - one of the current channels in the Disconnecting Unit is in warning status. 010 - Over temperature,I replace mods 3.6 because both was showing signs of heat stress.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-07-16 09:00:00,2019-07-16 17:00:00,"Hood Farm - Mod 3.6 - Forced Outage. Inverter Module 3.6 is offline as of 1800 EST on 7/12/19. According to PowerComms, the inverter faulted on ""Bus_Diff_Fault"".. 019 - Unplanned outage/derate","C4 reported mod 3.6, issue is actually with mod 3.5. Replaced 1 DC contactor (+), 1 ring terminal, and associated 400A DC fuse. Left multiple VMs with PowerElectronics for ticket creation.",Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S22,2019-07-10 09:00:00,2020-03-09 17:00:00,"Sullivan - SEL 735 - Communications System Outage. Sullivan's SEL 735 meter stopped communicating in Power Track on 7/10/19 around 1245 PM. Inverters 1, 2, 3, 5 and 6 are communicating. SMA Technician onsite 7/10 after SEL 735 comms outage to bring back inverter 4 comms. 12/4. JH was able to narrow down the issue to a damaged fiber at pad2. Kimberly Reese is shipping the fiber termination kit and repairs will be made ASAP.. 020 - Data/Communication System Outage","8/14 replaced fiber switch. Did not resolve. Will follow up with more fiber troubleshooting. Still suspect SEL itself has an issue. Due to damaged fiber at pad 1 and being unable to re-terminate, fiber switch was moved to pad 2 and fiber jumpered from jbox to switch.",Meter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2019-09-10 08:20:00,2019-10-05 08:00:00,Sullivan - Inverter 2 - Comms outage. Sullivan Inverter 2 (1.2 in AlsoEnergy)dropped offline on 9/10/19 around 815 AM EDT. C4 cannot remote into this inverter to verify status. Power Track meter data indicates that the inverter is online and producing.. 020 - Data/Communication System Outage,"Site was taken offline for oil testing. After re-energizing, inv2 comms did not restore. Power cycled, swapped ethernet cords, verified IP settings. Started ticket with SMA and sent log files. Update 10/2 - spoke with sma it is in their dispatchers hands and will be scheduled form sc comm replacement ASAP. 10/5- James with Green Mountains was contracted by SMA to complete work. Did not check in.",Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2019-08-05 16:57:00,2019-08-05 16:57:00,Sullivan - Inverter 4 - Forced Outage/Communications Outage. Inverter 4 stopped communicating in PF at 0340 EDT on 8/4/19. The SEL meter is not communicating so C4 is unable to determine if the inverter is actually producing or not. The web GUI has a blank value for the operating mode and lists no errors (or any other data).. 0000 - Unknown,self resolved,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
