randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S22,2019-06-14 13:05:00,2019-06-19 15:40:00,Sullivan - Inverter 4 - Communications system outage. Inverter 4 stopped communicating as of 1305 CT on 06/14/19. C4 verified production through the site meter. C4 is unable to connect to the inverter directly for a remote reset. 020 - Data/Communication System Outage,"upon arrival HMI was unresponsive. Performed a power cycle. Upon startup inverter indicates a 7600 error and will not restart. After troubleshooting, started ticket with SMA for faulty comms board. SC Comm box was replaced, restored power to inverter and verified production with C4.",Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2019-07-06 20:25:00,2019-07-10 19:15:00,"Sullivan - Inverter 4 - Communications Outage. At approximately 2115 ET 7/6/19 Inverter 4 ceased to communicate in it's native DAS (PT) C4 could not load the SMA GUI for inverter 4, the other GUI's did load C4 pinged inverter 4 with zero percent packet loss The site meter appears to be reporting good voltage After comparing meter data C4 determined that the Inverter is producing 0:07 AM 7/9/2019 Jason Hills checking out of sullivan - inverter 4 is online, however the HMI does not show production until further repairs are made. 020 - Data/Communication System Outage",Solectria technician on site to fix comms.,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S22,2019-06-26 09:00:00,2019-06-26 17:00:00,Sullivan - Inverter 4 - Communications system outage. Inverter 4 stopped communicating as of 1315 CT on 06/25/19. C4 verified production through the site meter. C4 attempted a remote reset. Work order in progress. Follow up in AM of 6/26/19 to see if inverter is communicating. 020 - Data/Communication System Outage,6/26/19 C4 performed a successful remote reset - able to verify production for Inv 4 in PF,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S397,2019-07-10 11:57:00,2019-07-10 13:45:00,Cascade - Feeder 1 - Forced outage. Cascade dropped offline @ 1157 Central time. Appeared to trip offline from a temporary DTT. Recloser is open at this time.. 019 - Unplanned outage/derate,Chris Emerson - EPC closed recloser 1 around 145 PM,Switchgear,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-07-20 13:30:00,2019-07-22 08:00:00,Cascade - Recloser 2 - Forced Outage. 12:30 EST 07/20/19 Cascade Recloser 2 tripped open on an undercurrent on the A phase. C4 is waiting for EPC to give permission to close the site back in. Event file attached.. 004 - Under voltage,EPC rfesolved.,Recloser,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-08-13 08:50:00,2019-08-16 10:55:00,Cascade - Inverter 1 - Forced outage. Inverter 1 offline w/ a Ground Fault - GFDI is triggered - site visit required to reset. 001 - Ground fault,9-23-19 Upon arrival technician inspected inverter and associated array. Tech measured GFDI with Amp Clamp no ground fault current was detected. Tech reset inverter and returned to service. Box Link: https://ccrenew.box.com/s/ae9gwelmmcy4x47k34jxh668f439xq3u,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-09-29 08:45:00,2019-09-30 00:35:00,"Cascade -- Inverters 1, 2, 3 -- Offline Ground Fault -- Rapid Response. Cascade inverters 1, 2, and 3 all faulted offline to 3502 ground fault and 9024 fast stop GFDI on 9/29/19 @ 0620 CDT - site visit required, no remote reset available for GFDI -- rapid response site FC checked into site minutes before inverters faulted to ground fault. 001 - Ground fault",9/29 6 inches standing water on site after overnight storms. Roads/ Rock need to end closer to Inverter pads to allow safe access to inverters while water is standing on site after rains. -Inverters all reset and Returned to Service 12:30 - Multiple new twisted / Helix rows / out of position trackers,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-08-13 08:50:00,2019-08-16 10:55:00,Cascade - Inverter 1 - Forced outage. Morning 13-Aug C4 found Inverter 1 offline w/ a Ground Fault - DCM Values +660 -553 - GFDI is triggered. 001 - Ground fault,Mike White (EPC) fixed on site,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-06-27 17:55:00,2019-06-28 09:40:00,Cascade - Inverter 1 - Forced Outage. Inverter 1 went offline at 4:55 PM EST 6/27/2019. Typically C4 has access to the SMA inverters and 651 recloser. C4 cannot connect to the inverter or recloser at this time. Inverter assumed offline. No fault codes available nor status of recloser.. 019 - Unplanned outage/derate,EPC resolved,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-06-12 11:15:00,2019-06-12 14:05:00,Cascade- Recloser 1 - Forced outage/not communicating. 10:15am 12-Jun C4 lost comms w/ Recloser 1 and both inverters 1 & 2 - C4 can log into inverter 3 & 4 but cannot access either of the reclosers - C4 pinged both reclosers with not response. 018 - Planned outage/derate,self resolved 6/13,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-06-27 17:55:00,2019-06-28 09:35:00,Cascade - Inverter 2 - Forced Outage. Inverter 2 went offline at 4:55 PM EST 6/27/2019. Typically C4 has access to the SMA inverters and 651 recloser. C4 cannot connect to the inverter or recloser at this time. Inverter assumed offline. No fault codes available nor status of recloser.. 019 - Unplanned outage/derate,EPC resolved,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-08-04 17:30:00,2019-08-05 17:00:00,Cascade - Inverter 4 - Forced Outage. Inverter 4 tripped offline at approximately 1630ET Inverter tripped on a GFDI ground fault C4 does have access to the inverter GUI for a remote reset once EPC gives permission. 001 - Ground fault,Chris Emerson reset the inverter,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-06-05 13:50:00,2019-07-09 13:05:00,"Cacade -- Inverter 4 -- Offline. Inverter faulted to ground fault fast stop GFDI, PV voltage is very off balanced potentially indicating a ground fault in the field. C4 did not attempt reset.. 019 - Unplanned outage/derate",EPC resolved,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-09-18 19:00:00,2019-09-19 09:40:00,Cascade - Inverters 3 and 4 - Forced Outage. At 1800 EST on 9/18 inverters 3 and 4 stopped communicating. Inverters verified offline via meter readings. C4 unable to access recloser at this time.. 019 - Unplanned outage/derate,No Pad 2 comms Pad 1 all Ok 9/19 Chris Emmerson - CCR EPC Cascade pad 2 outage CB 707-245-5349 Chris checking out - pad 2 is reclosed - all inverters are online - check via SEL and logging into SMA GUIs,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-08-06 16:30:00,2019-08-08 13:30:00,"Cascade - Inverter 4 - Forced outage. Cascade inverter 4 offline to ground fault 3502 / fast stop GFDI 9024 At the time of this work order, the following data was available: 621V DC plus to ground 540V DC Neg to ground. 0000 - Unknown",Inverter online as of 1230 CST. EPC resolved.,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-07-20 18:25:00,2019-07-22 07:10:00,cascade - Weather Stations - Loss of Comms. 07/21/19 Cascade Weather Stations are not communicating in Powerfactors. Site visit is required.. 020 - Data/Communication System Outage,Issues resolved by EPC,Pyranometer,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S34,2019-09-23 09:00:00,2019-09-25 17:00:00,Baker Point Inverter Software Upgrade. All 5 inverters at Baker Point require a software upgrade. The new software (Q at Night) is to be remotely installed by SMA. Work is being performed under PO #108082.. 017 - Controller,WO completed on the night of 9/25/19. Remotely installed by SMA,Inverter,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S203,2019-09-06 13:45:00,2019-09-09 15:45:00,Warren Place - Inverter B - Forced Outage. Inverter B offline at 2:00PM EST on 9/6. Inverter found offline after hurricane.. 020 - Data/Communication System Outage,"Inverter was producing upon arrival, but the HMI was frozen. Powercycled the inverter and pulled SD card logs. Restored the inverter and and it began producing. The HMI is now working normally.",Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S349,2019-07-22 13:10:00,2019-07-24 13:15:00,Redwing - Inverter 23 - Forced Outage. 13:09 EST 07/22/19 Redwing Inverter 23 tripped on Protect # 0230 - Inverter Open-Loop Self-Test Error C4 does not have remote capability with Chint Inverters. See Screen Shot. 0000 - Unknown,self resolved,Inverter,SC,,2470.0,2000.0,Utility-scale,,,
C3S349,2019-06-21 10:50:00,2019-06-25 00:45:00,Redwing - String Inverter 26 - Forced Outage. String Inverter 26 offline @1050 on 6/21. Site EPC to be notified.. 019 - Unplanned outage/derate,this inverter came back online 25-Jun - closed WO EPC site,Inverter,SC,,2470.0,2000.0,Utility-scale,,,
C3S350,2019-08-09 09:00:00,2019-12-10 17:00:00,"Sapphire - Inverter 4 -underproduction. On 7/8, Inverter 4 began under-producing around 12:30 PM each day for the remainder of the day. Approved to address on the next site visit by Ilan Gmach on 8/13 under the email titled, ""HC 8 - Sapphire - INV 4 underperforming."" NTE $1500. 019 - Unplanned outage/derate",8/31: While perfomring pre storm inspection we noticed inverter air intake fans were clogged. once debris was cleared from fans. Fans began to ramp up. Will need to verify at a later time if this was the issue. 12/10: Tracker 11 was not tracking. causing some issues at periods of the day. But from what we found with VOC reading. all strings and fuses are working properly. No issues with veg or area that array is located. no shading concerns. I have attached a screenshot showing inverter producing the same as the others around it.,Inverter,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S349,2019-09-17 09:00:00,2019-10-08 17:00:00,"Redwing - Inverters 6,7, and 34 underperforming. Inverters 6,7 and 34 are all underperforming. Inverter 6 drops in production from 11:00 AM to 2:00 PM on most days. Inverter 34 performs poorly in the morning (possible morning shading). On 9/15, Inverters 7 began derating around 1 PM.. 019 - Unplanned outage/derate","10/1: INV 6 - has table not tracking. Tracker is stuck at -48 degreese. Causing shading to other rows during back tracking hours. over the past 3 days no performance drop outs have been seen in power tracks. INV 34: is all the way in the back of the site. Most likely caused by shading. INV 7: is operating at 2/3rds. MMPT PV1 is not showing up in HMI screen. Current check indicates it is not working. ** After trouble shooting with CPS it was determined that 1 of the 3 MPPT for PV1 is not working. New Head unit is to be RMA'ed 10/7: inv 6 ended up having bad Fan causing it to overheat. With instruction from CPS, we used the old inverter 7 fan. invter 6 is now fixed. inv 7 - replaced with spare. RMA arrived today to replace spare inventory. verified Baud rate, and Modbus ID are correct. Now invterter is reporting in power tracks. Completed",Inverter,SC,,2470.0,2000.0,Utility-scale,,,
C3S397,2019-09-30 17:25:00,2019-10-01 04:25:00,Cascade - Inverter 3 - Forced Outage - Rapid Response. Inverter 3 offline at 4:35PM CST with fault 3502 (Ground Fault) and 9024 (GFDI). DC volts pos = 633.1V and DC volts neg=540.6V. Site is active- turned over OPs Restricted. 019 - Unplanned outage/derate,"10-1-19 Upon arrival tech inspected Inverter and associated array. No obvious signs of Ground Fault Conditions. Tech reset Inverter and measured GFDI with Amp Clamp for Ground Fault Current, none was found. Tech returned Inverter to service and will return later in work day to investigate further. 10-1-19 Tech returned to site to further investigate ground fault. Tech found that a previous tracker failure was the cause of the ground fault. The tracker had twisted and ripped module whips apart on Row 64 Circuit 5 CB 3.16. Row had been untwisted before tech arrived. Tech isolated circuit and made area safe. Modules, CB and Circuit have all been tagged Out of Service and an Information Tag at the end of Row 64. Box Link: https://ccrenew.box.com/s/39t9r6dprsyfbuwfj0drbaalme9tzdcd",Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S220,2019-10-09 09:00:00,2019-10-10,South Louisburg --- Inv 2 --- forced outage. 10/9/19 inverter started this morning for 10 minutes and only hit 3kW then turned off. C4 can not remotely look at inverter its an eaton.. 019 - Unplanned outage/derate,10/9 CC: The inverter was found offline with a TMM15 Coolant Pressure and an LP15 Pressure Low faults. The pressure was observed at 17PSI digital. Coolant was added until supply was emptied and pressure read 28PSI. 26PSI observed prior to departure.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S175,2019-10-10 09:00:00,2019-10-07 17:00:00,Hood Farm - Inverter Mod 3.2 - Forced outage. 6-Oct Mod 3.2 went offline w/ FLT 67 Bus Diff Vol - C4 attempted to reset but fault came back in the next morning. 019 - Unplanned outage/derate,Replaced mod 3.2 DC contactor provided by PE under warranty. Loose hardware appeared to be a contributing factor. Proceeded to check torque on all contactors.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S175,2019-10-03 12:35:00,2019-10-04 17:00:00,Hood Farm - Inverter Mod 2.9 - Forced outage. Hood Farm inverter 2.9 dropped offline on 10/3/19 @ 1235 PM. F95 DC Fuse Fault. Site visit required. 019 - Unplanned outage/derate,We replace both contactors and a fuse with materials supplied under warranty.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S397,2019-10-02 09:00:00,2020-02-27 17:00:00,Cascade - CB 4.8 - Offline. CB 4.8 down/not producing. Jared Crowley to investigate. 019 - Unplanned outage/derate,10-2-19 While verifying production of Inverter 4 CB's due to lack of comms. Tech found that CB 4.8 was not producing. Tech inspected Inverter 4 Re-Combiner and found that the Re-Combiner Handle was Locked out by EPC. See WO-0303224 Box Link: https://ccrenew.box.com/s/6kkqmsv81i5qencgecialrkgbptk5uoh Axium replaced and commissioned CB's,Combiner,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S300,2019-10-03 09:00:00,2019-11-27 17:00:00,IceQube Conditioning Unit Replacement. Replace HMI and clear error codes on IceQube conditioning units on SCADA Cabinet.. 017 - Controller,The new keypad has been installed on the AC unit.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S175,2019-10-04 09:00:00,2019-10-04 17:00:00,Hood Farm - Inverter Mod 3.2 - Forced outage. Hood Farm inverter 3.2 dropped offline on 10/2/19 @ 233 PM. Bus_Diff_Voltage fault showing in PE software. C4 to attempt remote reset. 019 - Unplanned outage/derate,Hood Farm inverter 3.2 dropped offline on 10/2/19 @ 333 PM. C4 to attempt remote reset. Site turned over and clear. 8:15 AM 10/4/2019 C4 reset PE inverter Mod 3.2 fault cleared. Mod not producing yet due to low irradiance.,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S397,2019-10-08 13:20:00,2019-10-08 14:40:00,"Cascade --- recloser 2 --- forced outage. Site recloser 2 for inv 3, and 4 was tripped due to over under voltage on the C and A phase on the utility side. most limiting fuse is rated at 300 A Amps on recloser event did not go above 280 which was on the a phase. C4 closed recloser with permission from stephen webb and was peer checked by dan provenzano recloser was closed with no issue event file is attached. 004 - Under voltage",C4 closed recloser with permission from stephen webb and was peer checked by dan provenzano recloser was closed with no issue,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-10-11 10:20:00,2019-10-11 14:15:00,Cascade- Inverter 3- Forced outage. Inverter 3 failed to start the morning of 10/11/19. Error codes show a 3502 ground fault. The delta of 200V between the pos and neg bus bars supports this.. 001 - Ground fault,Mike White (EPC) resolved issue,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S290,2019-10-12 09:00:00,2019-10-18 17:00:00,Jefferson-Lewis - Site - Not Communicating in DAS. Jefferson-Lewis stopped communicating in PF at 2000 ET on 9/11/19. No PF operational event was generated. Production data looks good in Skytron. C4 is able to access the cell modem and the SEL meter. Site visit required to diagnose communications issue.. 020 - Data/Communication System Outage,10/16/2019 Austin Clingerman - Power cycled DAS system. - All equipment appears to be operational onsite at this time. - Suspect PF issue.,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S349,2019-10-11 17:30:00,2019-10-12 07:15:00,"Redwing - Multiple Inverters - Comms Outage. At 5:30PM EST on 10/11 inverters 12, 14 , 16, 18, 19, 21, 23, 25 and 34 lost comms at the same time. Meter data indicates that the inverters are online and producing. Comms outage only.. 020 - Data/Communication System Outage",Inverters communicating in PowreFactors 10/12. Issue self resolved,Inverter,SC,,2470.0,2000.0,Utility-scale,,,
C3S397,2019-10-12 09:40:00,2019-10-24 09:30:00,Cascade --- Inv 2 --- forced outage. inverter has tripped offline with a 6499 error = precharging overload protection triggered. C4 has not attempted any remote operations as site is ops restricted 10/17: SMA Ticket # 405318262. ETA 10/21. 019 - Unplanned outage/derate,10/12/2019 11:30 Mike White (EPC) checking into site to work on Inverter 2 outage. 229-308-9473 1:28 PM 10/12/2019 michael white --- cascade --- checking out inv 2 ticket being created inv 2 remains down 10/23 SMA rescheduled repairs until 10/24 am,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S27,2019-10-12 08:55:00,2019-10-13 07:05:00,East Bridgewater - String Inverter 5.3.5 - Forced outage. Eat Bridgewater String Inverter 5.3.5 failed to start on the morning of 10-12-19. C4 attempted remote reset of string inverter 5.3.5 at 11:17 AM on 10-12-19. Failed. Inverter currently offline showing 3501 Insulation resistance - check generator Event # 35 Site visit required. Update: Inverter started up and produced normally all day on 10/13/19.. 019 - Unplanned outage/derate,- WO-0303130 is for Inv 5.3.3. do not cancel this WO. Inverter 5.3.5 online for two days now - considered self resolved,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S114,2019-10-13 09:00:00,2019-10-14 17:00:00,"Angel Solar - Inverter 1 - Low Coolant Pressure. Inverter 1 had a pressure fault on 10/13/19, see screen shot attached. PowerTrack indicates the fault is due to the inverter being outside of its PSI range, usually indicated low coolant pressure - the fault is currently cleared however this has occurred in the past - see parent WO.. 011 - Under temperature",Inverter 1 was running when i arrived on site. I noticed that the pressure of the glycol system was at 18psi. If the pressure drops below 16psi it will throw a warning and if it drops below 15psi it will shut down the inverter. I charged the system with 1 gallon of new glycol from Old caroleen inventory so that the pressure is now at 28 psi. Inverter was running when i left site.,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S350,2019-10-13 09:00:00,2019-12-16 17:00:00,Sapphire - Tracker 82 - Stalled. Tracker 82 failed to adjust to tracker set points beginning on the morning of 10/12/19 and is currently stalled at ~0 degrees.. 0000 - Unknown,TCU was found in the off position. Turned tracker to the on position. Now tracking.,Tracker,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S350,2019-10-14 09:00:00,2019-11-07 17:00:00,"Sapphire - Weather Station J-Box wetting. During the latest Annual PM, water was found inside J-Box for weather data. The J-Box was wiped down but will need to be sealed so future water intrusion can be avoided.. 013 - Broken","EPC resolved by Southern Current on 11/7. All entry points into the enclosure were sealed with duct seal. Also, all hardware & fittings were checked & verified for having a weather tight seal.",Pad,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S34,2019-10-14 09:00:00,2019-10-14 17:00:00,"Baker Point vegetative buffer replacements. WO created to bill for PO# 108044 - invoice from Stadler Garden Centers, Inc. for 50k.. 0000 - Unknown",child WO created for billing purposes,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S220,2019-10-15 08:00:00,2019-10-15 16:00:00,"South Louisburg - Inverter 3 - Forced Outage. Inverter 3 offline - The only fault indications are ""FLT_08"" Asserted at a value of '1024' in power factors and ""FLT_9"" Asserted at a value of '2048' . C4 cannot access Eaton Xpert inverters - screenshot attached. 019 - Unplanned outage/derate",10/15 CC: The inverter was found with coolant pressure faults and pressure reading 18PSI. Coolant was added to bring pressure to 28PSI. 27 PSI observed prior to departure.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S175,2019-10-14 20:05:00,2019-10-15 20:05:00,Hood Farm- Site- Communications loss in DAS. The site has disappeared in also energy and has stopped communicating in PF as of 0615 on 10/15/2019. C4 OPS Eng to investigate. Production can be easily be verified using PowerComms software.. 020 - Data/Communication System Outage,self resolved,Plant,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S34,2019-10-17 09:00:00,2019-10-18 17:00:00,Baker Point - Inverter 2 - Planned Outage. 10/16/19 Inverter 2 is coming offline for 4 to 6 hours starting around 0900 EST for CB 2.10 repairs - Parent WO attached. 018 - Planned outage/derate,10/18/2019 Tim Chaput - GOT Electric on site to replace CB 2-12. - Repair completed with no issues. - Inverter & CB are back in service. - Confirmed operations & communications via Skytron & C4.,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S203,2019-10-17 14:30:00,2019-11-07 17:00:00,Warren Place - Inverter A - Forced Outage. Inverter A fell offline at 1425 EST. C4 tried to remotely reset inverter through SMA Web GUI. Remote reset was unsuccessful. Inverter continuously tries to cycle on to WaitGrid mode. Site visit required. 10/30: SMA tech on site to address inverter A. Stephen Hills talked to SMA tech and he said they ran out of sunlight. They will try to make it back out there 10/31 or early next week. 10/31: Inv A still offline. 019 - Unplanned outage/derate,SMA replaced a bad CT on 11/1. Inverter RTS,Inverter,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-10-18 09:00:00,2019-10-24 17:00:00,Baker Point - RTU - Frozen Counters comms outage. CCR received and email from CES on 10/3/19. Frozen data counters in RTU have not communicated to CES since the firewall went down in August. C4 spoke to GOT Electric and Kupper Engineering. GOT scheduled to visit site on 10/17/19.. 020 - Data/Communication System Outage,MZ spoke with Drew Brubaker w/ CES on 10/24/19 @ 1026. He confirmed that he can see the data flowing. Email chain attached. Work completed on 10/21/19,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S290,2019-10-17 17:45:00,2019-10-21 17:00:00,"Jefferson Lewis - Plant - Forced Outage due to loss of Utility Voltage. CCR technician on-site discovered Utility recloser tripped upon arrival for other maintenance activities. Upon review by C4Ops, it appears that utility voltage dropped around 1745EST on 10/18/19. C4Ops reaching out to Utility to resolve. Issue was exacerbated by site not communicating in primary DAS (PFDrive) and not creating an event. Site is only communicating in Skytron and when checked during night shift, it appeared that everything was normal since the site lost voltage after production hours.. 004 - Under voltage","10/18/2019 Austin Clingerman - Dispatched to site due to loss of communications. - Found site offline, Utility pole-top re-closer open. - Waited for National Grid, and also waited for re-energize permit to be issued by NG. - National Grid closed their equipment, and site resumed normal operations. - Confirmed with C4.",Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S397,2019-10-21 09:00:00,2019-10-21 17:00:00,Cascade - Recloser 1 - Forced Outage. 10/21/19 0544 - Recloser 1 at Cascade tripped due to A phase undervoltage that lead to a 3VO blip - Event is attached. 004 - Under voltage,"After ensuring site was clear, C4 closed in successful",Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-10-21 09:00:00,2019-10-28 17:00:00,"Cascade - Inverter 3 - Forced Outage. 10/21/19 - Inverter 3 at Cascade offline with 3502 GF - Most likely due to storms in the area - At this time C4 has not performed any remote ops Update: After confirming Site was clear, C4 attempted a remote reset that was unsuccessful - Site visit required. 019 - Unplanned outage/derate",online,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-10-21 09:00:00,2019-10-28 17:00:00,"Cascade - Inverter 1 - Forced Outage. 10/21/19 - Inverter 1 at Cascade offline with 3502 GF - Inverter failed to start after Recloser 1 was closed in (WO 1069881) - Most likely due to storms in the area - At this time C4 has not performed any remote ops Update: After ensuring site was clear, C4 attempted a remote reset that was unsuccessful - Site visit required. 019 - Unplanned outage/derate",EPC,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S220,2019-10-24 09:00:00,2019-10-24 17:00:00,South Louisburg - Inverter 2 - Forced Outage. Inverter 2 did not start up the morning of 10/24/19. C4 cannot access Eaton inverters. Site visit required.. 019 - Unplanned outage/derate,"10/24: A.Clack, inverter 2 was offline upon arrival with THM15 coolant pressure faults. However, the coolant pressure is within normal operating range, and was rebalanced on 10/21. The faults were cleared and the unit resumed normal operation. Pressure reading observed at 28 psi while running. Production confirmed at checkout.",Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S114,2019-10-24 09:00:00,2019-10-25 17:00:00,Angel Solar - Inverter 3 - Forced Outage. Inverter offline 10/24/19 at 11:00 AM. Unknown fault indicated at inverter. C4 can not remotely access Eaton inverters. Site Visit Required.. 019 - Unplanned outage/derate,Inverter 3 was offline with a Blower and VFD Fault 14. Power cycle cleared faults.,Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S114,2019-10-28 09:00:00,2019-11-07 17:00:00,Angel Down Strings 2019 UAS. 4 Down Strings found during the 2019 UAS inspection. Locations below. 2R3 2R4 1E23 1E24 Please see the attached report for further detail and reach out to the Ops Eng with further questions.. 007 - Over current,Found and confirmed all strings were not producing with a amp clamp. Found corresponding CB with downed strings and switched off CB and opened box to check fuses. Found the 30A string fuse had cleared for each pair. Replaced with (2) 30 A 1000Vdc fuses with new ones from spare inventory in Truck. Closed all fuses in and turned CB's back on and confirmed strings were producing again.,String,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S349,2019-10-28 13:30:00,2019-10-29 07:50:00,Redwing - Inverter 7 - Forced outage. 1:30pm 28-Oct Inverter 7 stopped producing in Also Energy. Also Energy does not show any faults - C4 cannot access Chint inverter remotely. 019 - Unplanned outage/derate,"At 1:30 PM on 10/28, Inverter 7 tripped offline. At 7:50 AM on 10/29, the inverter self-resolved and production resumed.",Inverter,SC,,2470.0,2000.0,Utility-scale,,,
C3S300,2019-10-29 09:00:00,2019-11-07 17:00:00,Down String. Investigate down String 1.2.1.C.16 Box link to Aerial Report below: https://ccrenew.box.com/s/aa5nl29uiyt2lnfmsnufoc5qihdukqs2. 0000 - Unknown,Upon investigation of CB 16 at pad 2 no issues were observed. All 16 strings were amp clamped and had 4.5-4.7 amps present. CB 16 was also visible on the HMI showing production. Also confirmed with C4 upon check out.,Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S397,2019-10-29 09:00:00,2019-11-29 17:00:00,Cascade---INV 3 DC comms--- not reporting. DC comms on inv 3 in PF at cascade is not reporting any values. the DC meter shows that the inv DC side is producing just not reporting individual cb values.. 020 - Data/Communication System Outage,"self resolved, C45 can see CB comms in PF",Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S34,2019-10-30 09:00:00,2020-01-14 17:00:00,"Baker Point - CB 2.3, 2.5 - Intermittent Comms/incorrect DC reading. Baker Point CB 2.5 has intermittent comms. They drop out and come back in. Sometimes the CB appears to be under performing, but Inverter 2 performance is not being impacted. Inverter 2 is the highest producing inverter at the site. CB 2.3 also shows low DC current readings - Appears to be a comms issue. See attached images. Please investigate during next site visit. Wrike ticket #00059665 created 10/30/19. 10/31/19 PF reported that their data was reporting what Skytron was providing. 11/14/19 -investigate during next site. 020 - Data/Communication System Outage","10/30/2019 Tim Chaput - CB coms are via CT's in the SMA inverters. - Inverter 2 has a slightly larger array than the other inverters so it produces more than the others. - Will monitor to see if it resolves, but it appears production is still 100% 12/19/2019 Tim Chaput - have been monitoring CB's, and they have been producing - See screen shot from today. - 1/13/2019 PM scheduled, will investigate at that time. 1/14/2020 Tim Chaput - Verified both CB's producing same as other CB's in that area. - Re-seated CT contacts for those 2 CB's in the inverter. - Verified via DAS that values match other CB's / on site measurements. - Both CB's currently displaying correct values in DAS. - See screen shot attached.",Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2019-11-01 01:10:00,2019-11-04 10:15:00,East Bridgewater - Plant - Forced Outage/Communication System Loss. East Bridgewater lost communication at 0100EST on 11/01/19. C4 is unable to communicate with any equipment on-site other than the Cell modem and is therefore unable to verify if the site is online. It is suspected to be offline due to other listed utility outages in the area. Screenshots attached. Dispatch recommended.. 019 - Unplanned outage/derate,11/4/19 -Mike Duffy on site to troubleshoot plant outage. -Site tripped due to undervoltage caused by utility outage. -Comms and production verified via C4.,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S220,2019-11-01 08:15:00,2019-11-02 09:15:00,South Louisburg - Inverter 2 - Forced Outage. Inverter 2 did not start up the morning of 11/1/19. Modscan indicates a pressure fault error code. Cannot remotely reset Eaton inverters.. 019 - Unplanned outage/derate,11/2/19 CC: Coolant faults present upon arrival. HMI read 2 degrees C and 0PSI for coolant temp/pressure. Analog gauge confirming low pressure at 3PSI. An inspection of coolant lines was performed. No evidence of a new leak observed. After rebalance and 20 minutes of run time measurements were observed at 31/27.,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S397,2019-11-03 08:55:00,2019-11-03 16:10:00,Cascade - Pad 2 - forced outage/not communicating. 8am 3-Nov Pad 2 stopped communicating in PF - C4 is unable to log in to recloser 2 or either inverters 3 or 4 - no way to confirm production - Pad 1 is closed and producing - C4 will continue to monitor - comms sometimes return later in the day Site visit required. 019 - Unplanned outage/derate,11/3 Joseph Ajello verified all Inverters running 11/4 Resolved by rebooting Recurring issue with no root cause,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-11-03 13:10:00,2019-11-03 16:10:00,Cascade - POA 1 & 2 - not communicating. 12pm 3- nov both POAs stopped reporting in PF - this may be due to pad 2 being offline. 020 - Data/Communication System Outage,when pad 2 was closed in these POAs started to communicate,Pyranometer,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S220,2019-11-07 08:00:00,2019-11-07 16:00:00,"South Louisburg - Inverter 2 - Forced Outage. Inverter 2 did not start up the morning of 11/7/19. Modscan indicates a pressure fault error code. Cannot remotely reset Eaton inverters. The completion notes from the last time this issue occurred are listed below: ""Coolant faults present upon arrival. HMI read 2 degrees C and 0PSI for coolant temp/pressure. Analog gauge confirming low pressure at 3PSI. An inspection of coolant lines was performed. No evidence of a new leak observed. After rebalance and 20 minutes of run time measurements were observed at 31/27."". 019 - Unplanned outage/derate",11/7 CC: Temp/pressure measurements upon arrival: HMI 14/30 Analog 37 Expansion tank 31 An extensive inspection of the cooling system was performed. Some coolant was discovered behind the pump motor under the large output hose. The source of the coolant could not be determined. It was cleaned up with shop towels. A rebalance was performed paying extra attention to bleeding air from the lines. Temp/pressure after rebalance: HMI 23/31 Analog 37 Expansion tank 26 Temp/pressure measurements after 25 minutes of run time: HMI 32/30 Analog 36 Expansion tank 26,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S300,2019-11-09 09:00:00,2019-11-09 17:00:00,"Railroad - Site - Utility RTU Failure. At 1000 ET, C4 received a call from Idaho Power (Michael) stating that they were having intermittent communications with the site this morning and the comms had just gone totally out.. 020 - Data/Communication System Outage",C4 remotely rebooted the Digimodem to restore the utility's communications with the site. Operation successful.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S349,2019-11-09 09:00:00,2019-12-17 17:00:00,"Redwing- Tracker 89- Stalled. Tracker 89 stopped following set points and stalled at -17 degrees as of 11/2/19 Update (11/9/19): Since 11/6/19, Tracker 89 is stalling at ~21 degrees in between the hours of 0745-1115 ET and then resumes tracking normally.. 020 - Data/Communication System Outage",Self-resolved 12/17.,Tracker,SC,,2470.0,2000.0,Utility-scale,,,
C3S220,2019-11-09 07:15:00,2019-11-10 09:30:00,South Louisburg - Inverter 1 - Forced Outage. Inverter 1 did not start up morning of 11/9. Fault indication shows a code 1024. C4 can't access Eaton inverters. Delay of alarm in PF Drive (API data delay). Dispatch required.. 019 - Unplanned outage/derate,11/10 CC: Coolant pressure faults observed upon arrival. Inspection for leaks and rebalance performed. Data observed upon arrival as follows: HMI Temp C/Pressure 3/0 Analog pressure gauge 0 Expansion tank 24 After rebalance HMI Temp C/Pressure 7/29 Analog pressure gauge 30 Expansion tank 26 After 15 minutes run time HMI Temp C/Pressure 30/30 Analog pressure gauge 32,Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S34,2019-11-13 09:00:00,2019-11-20 17:00:00,Baker Point - RTU - Utility comms outage. received a call from Andrew w/ First Energy (304.534.7402) at 1355 on 11/13/19. He had received a call from Potomac Edison about 20 mins prior (1335) informing him that they had lost meter visibility. I was able to log into the meter and all 5 inverters. Red Lion data logger is currently inaccessible - This typically sends the data. Site visit required. Please contact Andrew with any updates. 11/13/19 - GOT electric tentatively scheduled for 11/19/19. 11/14/19 - MZ called Andrew Rush w/ First Energy and informed him of the site visit schedule. 11/19/19 - GOT electric will be onsite 11/20/19. 11/20/19 - Josh P w/ GOT electric onsite. - Power Cycled DAS cabinet - RTU comms restored.. 020 - Data/Communication System Outage,11/13/2019 Tim Chaput - GOT Electric onsite (11/20) to evaluate. Power Cycled DAS cabinet. C4 cannot access data logger. Spider 28tx rail switch has no illuminated lights illuminated - 24v going in checked by meter - most likely culprit - Spoke to Kupper Engineering. They agree that the switch appears to be the issue. MZ contacted Potomac Edison at 819 AM. They informed C4 that their meter began communicating on 11/20/19 at around 740 AM. 8 port switch requires replacement. To be covered under child WO.,Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S34,2019-11-20 09:00:00,2019-12-09 17:00:00,"Baker Point - SEL 351s Primary and Backup & Red Lion Data logger - Communications System Outage. During the utility meter comms outage investigation, (WO-1070889), a bad ethernet switch was discovered. The switch is affecting the 351Rs (Primary and secondary) and the Red Lion data logger. (SMA inverters, Modem, and SEL meter are accessible). Kupper Engineering provided a quote for a new switch on 11/20/19 attached below. C4 received an email from PJM informing us that their data link is down as well (Red Lion is not communicating - Cannot connect to it after connecting to the Sonicwall). This information further reinforces our diagnoses of a bad ethernet switch. Emailed PJM back and let them know that we are in the process of resolving this issue. Email chain attached. WO place ""In Planning"". Will be changed to Ready to Schedule when the Part is ordered/arrives. 11/21/19 - PO placed in Coupa for new ethernet switch. Pending approval 11/26/19 PO-108647 created and emailed to supplier. 12/3/19 - Josh Parmentier w/ GOT received ethernet switch from Kupper. Will be onsite early next week to install. (Kupper informed MZ that the ethernet switch was quite a bit cheaper than the quoted price. Pending revised cost).. 013 - Broken","11/20/2019 Tim Chaput - GOT Electric on site to evaluate. - GOT identified a bad Ethernet switch which is preventing data from being sent. - New switch has been ordered by Matt, and will be shipped directly to Josh (GOT). 12/3/19 - Josh (GOT) recieved ethernet switch from Kupper. Will install early next week. 12/9/19 Josh Parmentier w/ GOT electric was onsite @ Baker Point and installed the new ethernet switch. MZ confirmed that the 351 and Red Lion data logger are all communicating. Red Lion data logger is reporting updated values. Email sent to PJM. Pending their confirmation that data is reporting to them again. PJM confirmed that the data is flowing on both sides now. WO completed. 12/12/2019 Tim Chaput - Coupa PO req-11093 created for GOT labor. - Coupa PO# 108773 Josh Parmentier w/ GOT electric was onsite on 12/9/19 and replaced the switch. Comms restored to Red Lion and 351s. Confirmed that comms were restored to PJM on 12/9/19.",Plant,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S114,2019-11-20 09:00:00,2019-11-20 17:00:00,Angel - Eaton Inverters - Not communicating. WO created to document any changes to the modem while updating port forwarding to allow remote access to Eaton inverters.. 020 - Data/Communication System Outage,Added new port forwards for 3 Eaton inverters and adjusted ports in Last Pass. All (3) inverters are available via the Modbus Query tool at this time. See attached images.,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S397,2019-11-20 16:50:00,2019-11-22 11:05:00,"Cascade - Inverter 1 & 2 - Loss of Comms/Forced Outage. 11/20/19 16:00 EST Cascade Inverters 1 & 2 stopped communicating. C4 cannot access the Inverters Web Gui, therefore C4 cannot verify if the Inverters are online. Site Visit Required. 019 - Unplanned outage/derate","SEL-651 indicates recloser is open, 11/23 rebooted 651 to resllve",Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2019-11-22 09:00:00,2019-11-26 17:00:00,Cascade - Inverter 4 - Forced Outage. Inverter 4 has been offline since 11/14/19. Inverter 4 was thought to be a comms issue according to WO-1070898. C4 can not access Inverter 4 through SMA Web GUI at this time. Confirmed offline locally. 019 - Unplanned outage/derate,11-23-19 Inverter was in standby mode. Technician signed into inverter and was able to see fault code 8713. Error location: SC30 CONT CPU1 C4 submitted a ticket with SMA Inverter can not be brought back to production until new board is installed or current one is fixed Update 11/26/19 Technician arrived and keyed off the inverter Inverter was still in standby mode. Technician started troubleshooting fiber from pad 4 to 3 A bad fiber line was found between the two fiber patch panels Once this was verified with a fiber tester the technician swapped the connections to an unused port in the switch. Once the fiber was landed in the new ports in both patch panels the technician power cycled the inverter Once the inverter was back online the communication fault was cleared. The inverter was brought back online and into production. Technician confirmed with the c4 that communication was restored and that the inverter was still online.,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S220,2019-11-24 12:30:00,2019-11-24 19:00:00,"South Louisburg- Site- Communications outage. The site failed to report to PF on 11/24/2019. All inverters show 'N/A' and meters read 0kW. C4 can verify production through direct login of the shark meters however. This same issue occured on 05/17/19, WO-1047944, and it required a power-cycle of the data logger onsite. Site visit recommended.. 020 - Data/Communication System Outage",11/25/19 CC: A deep data logger and modem power cycle successfully restored site coms.,Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S220,2019-11-25 07:30:00,2019-11-25 13:45:00,South Louisburg - Inverter 3 - Forced Outage. 11/25 Inverter 3 was found offline once comms were restored to the site. Tech noted it tripped offline due to coolant pressure faults. Site visit required. 019 - Unplanned outage/derate,"11/25: A.Clack, on arrival the unit was offline with a latched coolant pressure fault. The analog gauge and the HMI were in sync at 26 psi. The system was then re-balanced. No coolant was collected, and the bladder was already at 26 psi when checked. Coolant was added until the HMI read 28 psi, and the analog gauge was at 30 psi. Production confirmed at checkout.",Inverter,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S175,2019-11-30 09:55:00,2019-12-01 09:15:00,"Hood Farm - Site - Forced Outage / Communication System Outage. 11/30/19 Site stopped communicating in PF & PT at ~ 9:55 AM EST. C4 can not access the modem at this time. C4 can not confirm production, Site assumed offline. Site visit required.. 019 - Unplanned outage/derate",12/1/19 Site comms have been restored - Issue considered self resolved - Inverter 2 appears to be offline - C4 to make a separate WO,Plant,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S300,2019-12-01 13:40:00,2019-12-03 00:10:00,Railroad - Site - No Production (Snow Coverage). 12/1 Site shows minimal production on all inverters. Most likely due to snow cover. T-Mod = -.2 C and T-Ambient = -1.4 C. At peak ~160 W/m2. Issue should self-resolve once snow melts. Site visit not required. 023 - Snow,Issue self-resolved,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S397,2019-12-01 09:00:00,2019-12-01 17:00:00,Cascade - Recloser 2 - Forced Outage. Recloser 2 tripped offline at 8:49 ESt due to an A phase overvoltage. Utility voltage is currently stable. Site is Ops Restricted. Awaiting permission to close in site. Site visit not required. Event files attached. 003 - Over voltage,"5:03 PM EST 12/1 Site is active, clear, turned over (Ops Restricted) Permission received from Steve Webb and DP. Targets cleared and site was closed in successfully",Recloser,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S175,2019-12-01 09:00:00,2019-12-02 17:00:00,Hood Farm - Inverter 2 - Forced Outage. 12/1/19 - Inverter 2 F53 DC Leakage - Most likely GFDI fuse needs to be replaced - Site visit required. 019 - Unplanned outage/derate,Inverter has a blown fuse. I check voltages and was getting good reading. I visually check inverter for any damage and didn?t see anything. Replace the fuse and it started producing. Waited to see if it fault out and it didn?t.,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S211,2019-12-02 09:00:00,2019-12-02 17:00:00,Innovative 48 - Data Logger Time Shift. Meteo data logger was configured an hour late. Remote configuration change available.. 0000 - Unknown,Operations engineer reconfigured the data logger to report correct times.,Plant,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S290,2019-12-02 09:20:00,2019-12-10 17:00:00,"Jefferson-Lewis - Site - Snow Cover. 12/2/19 Site is online and minimally producing, heavy snow in the area. Should self resolve when snow melts. Site visit not required. C4 will monitor site.. 023 - Snow",12/10/2019 Tim Chaput - Site is back in service. - Verified via Locus,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S22,2019-12-03 09:00:00,2019-12-09 17:00:00,Sullivan - Site - Scheduled Outage. 12/09/19 0900 thru 1700 CT Outage Scheduled for SMA Yearly PM on the Inverters at Sullivan. Outage should last approximately 8 hours. Requested by John Bertaut SMA 12/03/19.. 018 - Planned outage/derate,"Site was not taken offline, inverters were cycled off one at a time for annual PM",Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S27,2019-12-03 11:05:00,2019-12-03 11:30:00,East Bridgewater - Site - low production snow. 3-Dec Site has very low production due to snow cover - Production should resume when snow melts site visit not required. 023 - Snow,self resolved,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-12-06 09:00:00,2019-12-06 17:00:00,East Bridgewater - String Inverter 3.2.5 - Forced Outage. Inverter 3-2-5 tripped offline/didn't start up morning of 12/6. No fault code given. C4 to attempt remote reset.. 019 - Unplanned outage/derate,C4 attempted remote reset of Inverter 3-2-5 which was successful. Performed by Michael Smith Peer Check Veronica Tippie,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-12-06 13:30:00,2019-12-06 17:00:00,East Bridgewater - String Inverter 3.3.4 - Forced Outage. Inverter 3-3-4 tripped offline 12/6 around 1300. No fault code given. C4 to attempt remote reset.. 019 - Unplanned outage/derate,C4 attempted remote reset of Inverter 3-2-5 which was successful. Performed by Michael Smith Peer Check Veronica Tippie,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
