randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S27,2019-12-07 08:20:00,2019-12-07 09:55:00,East Bridgewater - String Inverter 2.5.5 - Forced Outage. String Inverter tripped offline 2.5.5 early morning 12/7. No fault code given. C4 to attempt remote reset.. 019 - Unplanned outage/derate,C4 performed remote rest of inverter to clear fault condition. Attempt was successful. Performed by Michael Smith Peer check by Dustin Leachman,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-12-07 08:20:00,2019-12-07 09:55:00,East Bridgewater - String Inverter 3.2.4 - Forced Outage. String Inverter tripped offline 3.2.4 early morning 12/7. No fault code given. C4 to attempt remote reset.. 019 - Unplanned outage/derate,C4 performed remote rest of inverter to clear fault condition. Attempt was successful. Performed by Michael Smith Peer check by Dustin Leachman,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S27,2019-12-07 08:20:00,2020-02-24 10:40:00,East Bridgewater - String Inverter 3.2.5 - Forced Outage. String Inverter tripped offline 3.2.5 early morning 12/7. No fault code given. C4 to attempt remote reset.. 002 - Arc fault,"2/4/2020 -Mike Duffy on site to troubleshoot inverter outage. -Inspected inverter and found no signs of internal damage. -Inspected DC combiner and found it had suffered a catastrophic failure. -Disconnected all positive and negative homeruns in the array to isolate the combiner. -Will need to return to inspect array for ground faults and to replace DC combiner. 2/24/2020 -Mike Duffy and Tim Chaput on site to replace combiner 3.2.5 -Burnt combiner removed. -New Unit installed. -Had to re-identify all strings as all string labels burnt up during arc event. (Took additional time). -PV cables cut back, cleaned up, labelled, and terminated. -New DC cables to inverter installed. -String voltages checked and tested to ground. -No active ground faults found. -Inverter put back into service. -Comms and production verified via C4.",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S220,2019-12-09 09:00:00,2019-12-18 17:00:00,"South Louisburg - Cell Modem - End of life Modem replacement. The site's current cell modem is at its end of life (not 4G capable) and needs to be replaced. The new modem has been pre-configured for this specific site The old power cable MUST be replaced with the power cable from the new modem's box or the modem will not turn on. Twist together the red and white wires and land on the 24VDC+ terminal, and land the black wire on the 24VDC- terminal. Do not land the green wire. Make a note in this WO of whether the antenna at site has one or two available connections to cell modem (cellular and diversity ports). If antenna only has one, it may need replacement in the future. Record the IMEI and serial number of the new modem. Take a picture of the information on the modem and the monitoring enclosure and attach it to the WO Call C4 to verify that site is communicating and port forwarding to devices is functioning. Email help@pfdrive.com with IP address of the new modem so the site can start reporting on Power Factors. The IP Address is: Remove the old modem and return it to Durham office for disposal. If you need help shipping it then reach out to OMDASEmail help@pfdrive.com with IP address of the new modem so the site can start reporting on Power Factors. The IP Address is: 166.144.227.249 Remove the old modem and return it to Durham office for disposal. If you need help shipping it then reach out to OMDAS.. 020 - Data/Communication System Outage",Cell modem replacement complete. Devices pinging normally on ports. Cell modem does not have antenna with diversity option.,Plant,NC,2016-08-31,6979.0,5010.0,Utility-scale,Fixed,Central,Eaton Cooper Crouse-Hinds
C3S27,2019-12-09 09:00:00,2019-12-10 17:00:00,"East Bridgewater - String Inverter 3.3.4 - Forced Outage. Inverter 3-3-4 tripped offline 12/9 - Electric Arc Fault detected - C4 to attempt remote reset Update: C4 to follow up 12/10/19 to verify if reset was successful 12/10: Reset was succesful, Inverter 3-3-4 back online. 002 - Arc fault",Remote reset was done 12/9 Production of Inverter was verified the morning of 12/10,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S114,2019-12-11 03:05:00,2019-12-11 17:00:00,Angel - Site - Forced outage/communicatins system outage. Angel is not communicating in Power Track or Power factors around 0300 on 12/11/19. Cannot access modem remotely or remote into the Eaton inverters at this time. Cannot confirm production. Site visit required. Contact C4 prior to driving to sight to confirm condition still exists. Ticket # 150203 created with also energy.. 020 - Data/Communication System Outage,"Arrived on site and comms were not communicating. After a power cycle of the data logger, I heard the beep signal that the IP issue had resolved and the site began communicating as normal.",Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S27,2019-12-12 00:05:00,2019-12-12 00:40:00,East Bridgewater - Site - Low Production Due to Snow. East Bridgewater - Site - Low Production Due to Snow 12/11/2019 - Low production on the site due to snow in the area. Issue should self resolve. Site visit not required.. 023 - Snow,Issue self-resolved,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S175,2019-12-12 09:00:00,2020-03-03 17:00:00,Hood Farm - CB 1.2 - Forced Outage. 12/11/19 CB 1.2 offline all day - verified via PF and AlsoEnergy - Site visit required update 1/1/20 This CB will not produce for a day then self resolve the next day - last day it failed to produce was 30-Dec. 019 - Unplanned outage/derate,"CB 1.2 has been producing steady in PF all Feb and Mar, self resolved.",Combiner,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S211,2019-12-12 09:00:00,2020-02-13 17:00:00,"IS 48 - Weather station - not communicating. Met station lost communications on 12/2, most likely due to configuration issues.. 020 - Data/Communication System Outage","Ops Eng worked with Skytron to resume full weather sensor communication on 1/6. Ops eng monitoring data for a few days to verify accuracy (waiting for a clear sky day). 2/13/2020 Closing out work order, data viability verified. Current communication outage covered in WO 1071682.",Pyranometer,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S114,2019-12-14 13:55:00,2019-12-14 15:20:00,Angel - Site - Forced Outage. Angel dropped off in PF at 1400 ET and is not updating in AlsoEnergy as of the same time. C4 is unable to access the Eaton inverters or the inverters. Pinging various equipment via the Cell Modem resulted in 100% packet loss for everything. Site is assumed to be offline until proven otherwise.. 019 - Unplanned outage/derate,SIte comms came back on the evening of 12/14/19. - Site online and producing. Self resolved.,Plant,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S300,2019-12-15 09:00:00,2020-01-03 17:00:00,Railroad - Utility RTU Failure. 6am 15-Dec Idaho Power called C4 to let us know they lost comms w/ their RTU at Railroad - C4 remotely rebooted Digi modem - saw that this fixed the problem on a Past WO. 020 - Data/Communication System Outage,self resolved,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S22,2019-12-16 09:00:00,2019-12-19 17:00:00,Sullivan - Snow - Low Production Due to Snow. Sullivan - Snow - Low Production Due to Snow - 12/16/19 Site production is low due to snow cover in the area. Issue should self resolve once snow clears Site Visit Not Required. 023 - Snow,Issue self resolved. Production confirmed via PF.,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S27,2019-12-17 09:00:00,2020-02-25 17:00:00,E Bridgewater - multiple inv - forced outage. inv 5.1.5 and 5.1.4 are showing offline with a fault code reading fault. invs failed to start this morning 12/17/19 C4 will attempt a reset 5.1.5 did not reset and remians offline with a fault indication 5.1.4 came back online and cleared fault after reset c4 downgrading this wo to normal since only one inv is offline now after about 10 minutes the other inv 5.1.4 faulted back offline. C4 changed wo back to high and is putting on fsr now due to multiple inv being offline. Update (12/20/19) Inverter 5.1.5 is online and producing normally. Inverter 5.1.4 is still offline. WO priority remains critical because the site is owned by Soltage. Update: inverters 5.1.4 & 3.2.5 have 3501 Ground fault - C4 attempted to reset but both are offline Update: 12/31/19 Inverter 5.1.4 tripped offline due to a 3501.. 002 - Arc fault,"12/20/2019 Tim Chaput - Inverter 5-1-5 has been back in service for the past 2 days. - See Also Energy screen shot attached. - Inverter 5-1-4 still faulting. Will evaluate next site visit or Soltage authorization. 2/25/2020 TimChaput - Inverter 5-1-4 repaired on WO-1073559 - Inverter DC combiner had arc fault damage, and was replaced.",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S34,2019-12-17 08:25:00,2019-12-20 17:00:00,Baker Point - CB 3.2 - Forced outage. Baker Point CB 3.2 did not start on the morning of 12/17/19. Summing CB DC current vs Inverter 3 DC current indicates that the CB is offline. Site visit required.. 019 - Unplanned outage/derate,12/20/2019 Tim Chaput - CB 3-2 has resumed communications / operations. - Verified via Skytron. See screen shot attached). - Will continue to monitor.,Combiner,MD,2017-10-16,11315.88,11000.0,Utility-scale,Fixed,central,SMA America
C3S27,2019-12-18 09:00:00,2019-12-18 17:00:00,East Bridgewater - Site - Low Production Due to Snow Cover. 12/17 Site minimally producing due to snow cover in the area. Issue should self resolve when the snow melts. Site visit not required. 023 - Snow,Issue self-resolved. Production confirmed via PF,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S290,2019-12-19 09:00:00,2019-12-23 17:00:00,"Jefferson Lewis - Site - Low Production Due to Snow. 12/18 Site is online and not producing, heavy snow in the area. T-Mod and T-Amb from -3 to -14 degrees C. Should self resolve when snow melts. Site visit not required. C4 will monitor site.. 023 - Snow",All inverters producing 12/23/2019,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S203,2019-12-27 13:30:00,2019-12-31 09:30:00,Warren Place - Site - Communication Systems Outage. Site stopped communicating in PF at 2:00 PM EST. C4 is able to log directly in to the SMA web GUI's and can confirm all inverters are online. C4 cannot access the modem. Most likely need to powercycle the modem locally to restore comms. Site visit required. Contact C4 prior to dispatch to ensure this issue has not self resolved. 020 - Data/Communication System Outage,"Cycled power to the datalogger and the site began reporting in Powerfactors. Also cycled power to the modem; C4 couldn?t access the modem before or after, but it?s working properly.",Plant,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S349,2019-12-29 19:05:00,2020-01-02 10:30:00,Redwing - Site - Forced Outage/Communications Outage. Site stopped communicating in PF 12/30. C4 is unable to access the site on AlsoEnergy. C4 was also unable to access the meter and has no other remote access to equipment onsite. Production cannot be verified site is assumed to be offline.. 019 - Unplanned outage/derate,"AlsoEnergy renew contract, comms restored",Plant,SC,,2470.0,2000.0,Utility-scale,,,
C3S203,2019-12-31 14:30:00,2019-12-31 17:30:00,Warren Place - Site - Forced outage/not communicating. 2:15pm 31-Dec Warren Place stopped communicating in PF - C4 is unable to log into cell modem or any field equipment at this time - Tech was on site 31-Dec and powercycled Cell modem and data logger to restore comms - this restored comms for about 4 hours - Prob a comms issue but C4 cannot verify production at this time Site visit required. 020 - Data/Communication System Outage,Self Resolved.,Plant,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S290,2020-01-02 00:40:00,2020-01-02 17:00:00,"Jefferson Lewis - Site - No Production (Snow). 01/01/19 Jefferson Lewis site is not producing due to snow in the area. Issue should self resolve, Site Visit Not Required.. 023 - Snow",Site came online,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S300,2020-01-03 10:35:00,2020-01-04 17:00:00,Railroad - Site - Losds of Utility RTU Comms. Jake (208.388.5795) from Idaho Power informed C4 that they had lost comms with Railroad. C4 was unable to reboot the router/modem or connect remotely to the inverters. C4 received no alarms. C4 did not loose comms with the site. Loss of Utility RTU Comms. 019 - Unplanned outage/derate,Centurylink repaired down lines and all lights were now illuminated on their CSU 56K Cards. IPCO Generation desk confirmed all circuits were visible and there was nothing suspect. IPCO reported they saw the site producing .74MW,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-01-06 09:00:00,2020-02-05 17:00:00,"Railroad- Firewall Replacement Project. 1/6/20: Cisco ASA firewall on site is expected to fail due to known issue of containing a component that fails much more quickly than expected. GridSME has worked with Cisco to confirm the RMA of this device. Replacement of the firewall will prevent future comms outages similar to other Hartford sites. Firewalls shipped 1/27 and will be delivered 1/28 by 8PM. Fedex tracking #: 142936896356 Firewall replacement procedure proposed by GridSME: 1. GridSME to back up current firewall configurations 2. CCR Technician will install the firewall 3. GridSME will remote into on site techs laptop to establish remote connectivity Faulty firewalls will need to be wiped and returned to Cisco by Feb 27th, 2020.. 0000 - Unknown",The new Cisco firewall was installed and updated,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S397,2020-01-06 09:00:00,2020-01-09 17:00:00,Cascade - inv 4 - Forced outage. 6-Jan Jason w/ FC solar took inverter 4 offline to work on trackers - he checked out of site at 6pm CST and inverter was left offline - made this WO to track this outage - jason said he will be back on site first thing 7-Jan - outage started 1:30pm 6-Jan. 018 - Planned outage/derate,Axium completed CB work and re-energized this inverter,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S397,2020-01-07 09:00:00,2020-01-09 17:00:00,"Cascade - MET 2 - Communications Outage. MET Station 2 stopped communicating in PF as of 1830 ET on 1/6/19. This could be related to the inverter 4 outage (WO-1072856), which occurred 5 hours earlier. Site visit required to determine the nature of the outage and restore the equipment to service.. 020 - Data/Communication System Outage",On 1/6/20 MET station 2 stopped communicating at 1830. This is suspected to be due to inverter 4 being taken offline to support CB work. Communications were restored on 1/9/20 at 1330 when inverter 4 was restored.,Met station,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S349,2020-01-08 09:00:00,2020-01-09 17:00:00,Redwing - Inverter 7 - Forced outage. 1pm 8-Jan Inverter 7 faulted offline w/ Open Loop Self Test Error - C4 cannot remote into Chint inverters Site visit required. 019 - Unplanned outage/derate,Redwing Inverter 7 online all 1/9/20 - Assumed self resolved,Inverter,SC,,2470.0,2000.0,Utility-scale,,,
C3S397,2020-01-08 09:00:00,2020-01-15 17:00:00,Cascade Q1 2020 UAS Flight. Cascade Q1 2020 UAS Flight. Perform UAS flight to discover and report outages to field O&M team.. 0000 - Unknown,Cascade 34 down and 3 CBs identified during drone scan along with MV hot spot on OHMV Meter Pole at POI#1.,Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S27,2020-01-11 10:15:00,2020-02-25 17:00:00,"East Bridgewater - Pad 1 - No Comms. 1/11/20 East Bridgewater Pad 1 stopped communicating, and the pad meter is producing half of what the other pads are producing. C4 is unable to log into the cluster controller to verify which inverters are online. See Screen Shot. Site visit required. 1/11/2020 Tim Chaput - Pad 1 only has 8 inverters which is half of the other pads. All appear to be operational in comparison. - Coms may self resolve.. 020 - Data/Communication System Outage",1/11/2020 Tim Chaput - Pad 1 only has 8 inverters which is half of the other pads. All appear to be operational in comparison. - Coms may self resolve. 2/25/2020 Tim Chaput - All inverters communicating in Also Energy at this time.,Met station,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S397,2020-01-11 09:00:00,2020-01-23 17:00:00,Cascade - Inverter 2 - Forced Outage. Inverter 2 tripped offline late night (1/10) due to 3502 & 9024 ground fault conditions. Severe weather in the area at this time was the cause. Dispatch required for this inverter.. 001 - Ground fault,1/11 John Magley checking out of site. Inverter 2 online with a local power cycle. Site check is good,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S203,2020-01-12 09:00:00,2020-01-13 17:00:00,"Warren Place - Site - Forced Outage/Communication Systems Outage. The site lost comms ~2:15 AM 1/12 in PF. C4 currently cannot access any of the SMA inverters, modem, or Shark meters. C4 contacted DEP DCC and was notified their recloser is closed and showing good source and low side voltage. Potentially a comms outage but C4 cannot confirm production. Site considered offline. Site visit required. 020 - Data/Communication System Outage","Issue was different than last time (inverters could not be accessed this time). All of the equipment seemed to be communicating fine. Powercycled just the Ethernet switch, and C4 was then able to access the inverters. Site began reporting in Powerfactors half an hour later. The Ethernet switch has a history of being defective (one of the ports had failed). Switch details: Hirschmann SPIDER 5TX EEC RAIL SWITCH",Plant,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S80,2020-01-13 09:00:00,2020-01-13 17:00:00,Maxton - Inverter 1 - Forced Outage. Inverter 1 tripped offline at 11:10 AM EDT 1/12 due to a 3502 ground fault. C4 attempted a remote reset unsuccessfully. Site visit required. 001 - Ground fault,"Inverter 1 was offline upon arrival. GFDI was in TRIPPED position. I did a hard power cycle and inverter came back online. Observed inverter for 20 minutes, inverter had no issues. Confirmed with C4 that inverter is online and producing.",Inverter,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S397,2020-01-14 09:00:00,2020-01-31 17:00:00,"Cascade POI 1 Customer Meter MV Hot Spot. While at Cascade for the Q1 drone flight, I noticed a hot MV termination on the overhead meter of one of the POIs. From the images collected on site, the CUSTOMER RISER/REVENUE METER POLE of POI #1 has a hot termination above the CTs. The hot spot is on the center phase (B). This is the westernmost POI and the closest to the solar farm. G2164 is the utility recloser ID associated with this POI. I recommend having the MV contractor check all terminations/connections on these poles while they are onsite fixing documented issues. Additionally, there are some bird?s nests visible in the HD picture. Maybe the MV contractor can remove those as well while up there. Since this site was pretty recently turned over, I believe this should be billed as EPC warranty work. Hopefully EPC can get the MV contractor to also perform this repair under warranty.. 010 - Over temperature",AWAITING SUB INVOICE 1/31/2020 Tech met with Lindsay Electric to perform repairs to hot spots found. Tech ensured Lindsay Electric tightened all bolted connections and removed any debris found on pole. Please see link below for pitctures. https://cypresscreekrenew.sharepoint.com/:f:/s/FSOpsAndMaint/EkwAR66aPwxKhJsm4u_DVs4By39xBohVjQ4eNwr2vDHMgw?e=7fa0vQ,Meter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S290,2020-01-16 09:00:00,2020-01-26 17:00:00,Jefferson Lewis - Site - No Production (Snow). Jefferson Lewis producing ~3kW due to snow the area. Issue should self resolve. Site visit not required.. 023 - Snow,complete,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S211,2020-01-20 09:00:00,2020-01-20 17:00:00,"Innovative 48- Down Strings. 5 down series strings found during annual aerial thermal scan on 1.17.2020. 2 of these strings were repaired immediately following scan, and 3 remain down. The remaining down strings are down due to one or more missing modules on the associated racking. In one area where two of the strings are located, the racking was damaged by hurricane force winds during one of the past hurricanes. Reference WO-1062841. If work is to be done on that work order, this one can be completed out.. 013 - Broken",Repaired Down Strings: 3-2.14 top- cleared 15 amp fuse 3-10.5- cleared 15 amp fuse Strings still down: 3 modules blown off during Hurricane Florence. 1 module on string: 2.4.6 2 modules on string: 1.1.12 Bad modules covered under WO-1062841. Closing out.,String,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S350,2020-01-22 09:00:00,2020-01-28 17:00:00,Sapphire- Tracker 31 stalled. Tracker 31 stalled the morning of 1/21 at 0 degrees.. 013 - Broken,Self-resolved on 1/28,Tracker,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S211,2020-01-25 09:00:00,2020-01-29 17:00:00,IS-48 - Pads 2 & 3 - Loss of Comms in PF. 01/25/20 IS-48 Pads 2 & 3 stopped communicating in Powerfactors. Skytron still has comms and shows that all inverters are online. Site Visit Not Required. 01/27/20 Ticket started with Power Factors. 020 - Data/Communication System Outage,Pads 2 & 3 began communicating normally in PF as of 1/29/20. Issue appears to have been resolved by PF or self-resolved.,Inverter,NC,2015-12-10,6326.0,5550.0,Utility-scale,Fixed,central,SMA America
C3S27,2020-01-26 07:50:00,2020-01-30 07:35:00,"East Bridgewater - String Inverter 5.1.4 - Forced Outage. String inverter 5.1.4 offline with fault code 3501 ""Insulation Failure"" C4 attempted remote reset. Operation failed. Site visit required. 01/31/20 Inverter is online but producing less than half of the other inverters on the site.. 002 - Arc fault",Inverter produced 2/1/2020 2/10/2020 -Mike Duffy on site to troubleshoot site outage and inspected inverter 5-1-4. -The DC combiner for inverter 5-1-4 has suffered a catastrophic failure. -Homeruns have been disconnected to isolate combiner. -Strings will need to be inspected for ground faults. -Weather is not safe to make repairs. 2-24-2020 -Mike Duffy and Tim Chaput on site to replace combiner. -Burnt unit removed. -New unit installed. -Strings terminated. -Voltages verified. -Tested all strings to ground and found no active ground faults. -Inverter returned to service. -Comms and production verified via C4.,Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S300,2020-01-27 09:00:00,2020-01-24 17:00:00,Railroad - Pad 1 - Downed Trackers. Trackers down on Pad 3: Pad 3: TCU 101 Trackers 2-4 down upon arrival with motor lock out errors. Trackers were cleared of errors and calibrated. TRackers 2&3 came back online but 4 faulted out and control wire failed megger test and needs to be replaced. TCU 102: Tracker 1 had motor lock out error. Alarm/error was cleared and tracker was calibrated and is operating properly.. 013 - Broken,"Tracker 1 on TCU 2 had to be trenched with conduit and new control wire. The conduit was ran from the pad to the motor disconnect. the wire was terminated at PLC and motor control box. Tracker was calibrated and is operating correctly with the rest of array. Photos under notes and attachments. Trackers 3 & 4 on TCU 1 had new control wire pulled, conduit was already laid from previous repair. Control wire was terminated at PLC and motor control box. Tracker was calibrated and is operating correctly with rest of the array.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S175,2020-01-29 09:35:00,2020-01-30 10:50:00,Hood Farm - Inverter 2 - Forced Outage. 1/29/2020 Inverter 2 faulted off at ~ 9:40 AM EDT due to F53 DC Leakage. This is a preemptive fault for a GF. Site visit required.. 019 - Unplanned outage/derate,Inverter was off when I arrived. I check voltages at the nearest combiner. Got good voltages. Replace the fuse and inverter came up and started producing. Waited to see if it will fault out again. Didn?t fault again.,Inverter,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S397,2020-01-31 09:00:00,2020-01-31 17:00:00,"Cascade - Pad Reclosers Not Communicating. In preparation for a scheduled outage on 1/31/20, C4 attempted to remotely open reclosers 1 and 2 but could not connect. The inverters, meters, and modem are still communicating as normal. The reclosers were able to be operated locally. Field technician checked the wiring and ports for any obvious failures. C4 attempted to diagnose the issue with use of the SLD but could not identify the root cause besides that it leads back to the modem. Potentially wrong IP's but to C4's knowledge the the IP's have not been changed Site visit required to troubleshoot.. 0000 - Unknown",Field technician powercycled reclosers which restored comms and remote operation.,Plant,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S203,2020-01-31 09:00:00,2020-02-04 17:00:00,Warren Place - Cell Modem - End of life modem replacement. The current cell modem is end of life (not 4G capable) and needs to be replaced. Modem has been pre-configured. Wire in new modem to 24 Vdc power connecting Red and White to Positive and Black to negative. Record the IMEI number and Serial number of the new modem. Call C4 to verify that site is communicating and port forwarding to devices is functioning. Remove the old modem and return it to Durham office for disposal.. 020 - Data/Communication System Outage,Cell modem replacement complete. All devices pinging remotely. New IP sent to Power Factors.,Plant,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S175,2020-02-03 09:00:00,2020-02-04 17:00:00,Hood Farm - Inverter Mod 2.9 - Forced outage. Mod 2.9 dropped offline @ 1205 on 2/3/2020 the fault in PowerComms list F95 DC Fuse. Site visit recommended.. 001 - Ground fault,The DC fuse was bad. I replace the DC fuse. Waited for inverter to start and verify with C4,Inverter module,NC,2017-08-01,7002.0,5070.0,Utility-scale,Fixed,central,Power Electronics
C3S278,2020-02-04 09:00:00,2020-02-10 17:00:00,Reisender -- Site -- Scheduled Outage. FYI. Apologies for the changes here. Frog Hollow and Reisender will go down tomorrow to enable the final utility upgrades being completed on the express feeder. Please forward this notice as needed. Thanks! Brian Brian Nowitzki Interconnection Manager ? Northeast 845.218.1113 ________________________________________. 018 - Planned outage/derate,2/10/2020 Tim Chaput - Assuming all work is complete according to due date.,Plant,NY,2019-08-30,3087.0,2000.0,Utility-scale,Fixed,central,Power Electronics
C3S22,2020-02-06 09:00:00,2020-03-09 17:00:00,Sullivan - Erosion Along Fence Line. Work order to document erosion at Sullivan. Unlimited green is scheduled to repair.. 0000 - Unknown,unlimited green completed work,Plant,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S80,2020-02-06 06:00:00,2020-02-06 09:45:00,Maxton - Site - Forced Outage. Site stopped communicating in PowerFactors and AlsoEnergy at 5:45 AM on 2/6. C4 is unable to access the inverters and the cell modem. Unable to verify production so the site is considered offline.. 019 - Unplanned outage/derate,Site was online when I arrived. Comms were running on battery and depleted batteries causing comms loss. GFCI outlet that provided power to charge batteries was tripped. Reset GFCI outlet. Observed for a few minutes making sure it wasn?t tripping on its own and that batteries began charging back up. Possible cause was weather event the night before. Verified production with C4.,Plant,NC,2016-09-20,7008.0,5280.0,Utility-scale,Fixed,central,SMA America
C3S203,2020-02-07 11:00:00,2020-02-08 17:00:00,Warren Place - Site - Forced Outage/Not Communicating. ~1115 2/7/20 - Site not communicating in PF - C4 is unable to access shark meters and SMA inverters at this time - Can still access modem but cannot successfully ping any equipment - Unable to contact DEP at this to confirm status of their recloser - Site is most likely off due to recent weather - C4 to followup with DEP at a later time for an update. 019 - Unplanned outage/derate,Duke closed breaker back in - Confirmed production via Shark Meter,Plant,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S27,2020-02-08 09:00:00,2020-02-10 17:00:00,"East Bridgewater - Site - Forced Outage/Not communicating. Site stopped communicating in PF and AlsoEnergy 2/7/20 around 1610 - C4 is unable to access any equipment at this time (Cell modem, Recloser, Cluster controllers, Axis Camera) - Site assumed offline. 019 - Unplanned outage/derate",2/10/2020 -Mike Duffy on site to troubleshoot site outage. -SEL appears to have tripped due to undervoltage. -Utility voltage verified. -SEL closed in and site returned to service. -Comms and production verified via C4. -There is an issue with Also's API not reporting properly. -Crystal Pateson has created a ticket with Also. 2/11/2020 -Issues on Also API appear to have been taken care of.,Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S397,2020-02-09 10:35:00,2020-02-09 19:00:00,"Cascade - Inverter 1 - Forced Outage. 2/9/20 - Inverter 1 tripped offline due to a 3502 Ground fault (Positive = 787, Negative = 438) followed by 9024 Fast stop GFDI triggered - Site Visit Required.. 001 - Ground fault",2/9/2020 Inv tripped offline 9:35 AM 2/10 John checking out; inverter 1 is back online and verified via PF,Inverter,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S350,2020-02-13 11:00:00,2020-02-27 17:00:00,Sapphire - Inverter 29 - ARC Protection Fault. 2/13/2020 at 1100 EDT inverter 29 dropped offline due to a ARC Protection Fault (AlsoEnergy alarm). C4 does not have access to Chint inverters. Site visit required. 002 - Arc fault,"At 11:10 AM on 2/13, Inverter 29 faulted with ARC Protection fault. The fault was cleared by Chint remotely at 3:50 PM on 2/27 restoring the Inverter.",Inverter,SC,2018-12-19,2445.3,1980.0,Utility-scale,Tracker,String,CPS
C3S300,2020-02-14 09:00:00,2020-03-05 17:00:00,Railroad - Site - Loss of RTU. Railroad - Site - Loss of RTU - 2/14/2020 Utility called to inform C4 that they cannot see the site on their end but we can see the site through our primary DAS. OPS eng working out issue at this time. Site visit not requried *UPDATE 2/23 C4 contacted IPCO and confirmed that visibility has been restored on their end. 019 - Unplanned outage/derate,"""NO DSU"" light was illuminated on the Centurylink 56K card. 56 K cards were power cycled and circuit was repaired. IPCO had to make site visit to cycle their modem/equipment and confirmed visibility at that point.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S114,2020-02-14 11:05:00,2020-02-14 17:00:00,"Angel - Inverter 3 - Forced Outage. Inverter 3 faulted offline ~11:10 AM EDT 2/14. Via Modbus Query tool it shows fault ""Stack 1 AC contactor (K8) feedback does not match commanded"". Site visit required. 019 - Unplanned outage/derate","Arrived on site and found Inverter 3 offline and not producing power. Inverter was faulted with K8 control fault. A faulty K8 stack or SIB board is suspected to be the cause. A ticket has been started with Eaton, still waiting on a ticket number. The K8 stack was disabled and the inverter was able to run at two-thirds capacity. Since this inverter is no longer an outage, a new child work order will be created for the derate due to the faulty stack being disabled. Inverter back on and producing at 2/3rds until stack issue is resolved with manufacturer.",Inverter,NC,2015-10-07,6908.0,5010.0,Utility-scale,Fixed,central,Eaton Cooper Crouse-Hinds
C3S27,2020-02-20 09:00:00,2020-02-25 17:00:00,East Bridgewater - Camera stopped communicating. The camera at East Bridgewater last report at 9:50 PM on 2/14.. 020 - Data/Communication System Outage,"2/24/2020 Tim Chaput - While onsite for other repairs I evaluated. - Power cycled the POE injector for the camera, and camera resumed normal operation. - Verified via Also Energy.",Plant,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S349,2020-02-20 19:05:00,2020-02-23 19:05:00,Redwing - Site - Communications System Outage. Message from AlsoEnergy that the Subscription Status in now EXPIRED. Need to renew to regain monitoring.. 020 - Data/Communication System Outage,2/24 Site comms restored in AlsoEnergy and PF. Subscription renewed,Plant,SC,,2470.0,2000.0,Utility-scale,,,
C3S203,2020-02-27 09:00:00,2020-02-28 17:00:00,Warren place - CB B8 - offline. CB B8 was found offline during drone scan by tech on site. site visit is required. 019 - Unplanned outage/derate,CB B8 was not producing when I arrived. Voltage was at 800vdc. Checked the fuses inside inverter could not find any blown. When I powered up inverter again everything began producing normally. Possible switch not properly engaged. Verified production with C4.,Combiner,NC,2015-05-19,6259.0,4950.0,Utility-scale,Fixed,central,SMA America
C3S290,2020-02-28 09:00:00,,Jefferson Lewis - Site - Low Production (Snow). 2/28/2020 Jefferson Lewis is online and minimally producing due to snow in the area. Issue should self resolve when snow melts. Site visit not required. Verified via PF and AcSELerator. 023 - Snow,self resolved,Plant,NY,2017-12-29,2636.0,2000.0,Utility-scale,Fixed,,Solectria
C3S397,2020-02-28 08:55:00,2020-02-28 17:00:00,"Cascade - Pad 2 - Forced Outage. 02/28/2020 07:55 EST Cascade Pad 2 tripped offline due to a 59ZB: Overvoltage on the Bravo Phase. Site still has utility voltage, and there was no major amps during the trip. C4 is awaiting permission to attempt to reset the recloser. Site Visit Not required. See attached event files.. 003 - Over voltage",C4 closed in Pad 2 651-R. Operation successful.,Recloser,TX,2019-04-10,14258.0,10000.0,Utility-scale,,central,
C3S22,2020-03-07 09:00:00,2020-03-09 17:00:00,Sullivan - inv 5 - forced outage. Inv 5 stopped communicating on 3/6 at 1600 there is no meter data to verify production and inv gui will not load both PF and ALSO show inv not communicating C4 is considering offline since we can not verify production. 019 - Unplanned outage/derate,Found inverter producing with a frozen HMI with a low memory windows error. Powered off let sit 15 minutes and powered on. Verified production both locally and with C4.,Inverter,IN,2016-09-12,7054.0,5280.0,Utility-scale,Fixed,,SMA America
C3S27,2020-03-08 09:00:00,,East Bridgewater - Inv 1.1.3 - forced outage. East Bridgewater - Inv 1.1.3 - forced outage - 3/8/2020 String inverter went offline today at 1030EST due to an error 4301 (Electric arc detection). C4 did not attempt to reset due to nature of error. local inspection recommended. Site visit required. 002 - Arc fault,"3/9/2020 Tim Chaput - Remotely accessed inverter to evaluate. - Found no immediate issues looking at instantaneous values. - Turned inverter off, fault cleared. Checked values again, no issues found. - reset operation inhibitions. - Turned inverter back on, and unit resumed normal operations. - Monitored values, and no issues found. - Suspect nuisance Arc Fault indicator.",Inverter,MA,2016-01-13,2822.0,2340.0,Utility-scale,Fixed,string,SMA America
C3S8,2019-10-26 23:30:00,2019-10-28 18:45:00,"St. Julie- Site- Forced outage. Outage Details START TIME:OCT 26, 11:30 PM ESTIMATED RESTORATION:Not available CUSTOMERS AFFECTED:542 CAUSE:To protect public safety, power in your area has been turned off due to extreme weather conditions with high fire danger.Power will be restored as soon as it is safe to do so. STATUS:PG&E has assigned a crew to assess the outage. LAST UPDATED:OCT 27, 11:35 PM. 019 - Unplanned outage/derate",Site online and producing as of 1845 on 10/28/19. C4 ops log states that PG&E assigned a crew to investigate on 10/27/19 at 1135 PM. Assumed they fixed the issue.,Plant,CA,,,,Distributed Generation,,,#N/A
C3S300,2020-01-15 09:00:00,2020-01-24 17:00:00,Railroad - Pad 3- Downed Trackers. 1 tracker discovered down on Pad 4.. 013 - Broken,AWAITING SUB INVOICE Vale Electric pulled New control wire was pulled through previously existing conduit and terminated at the PLC and motor disconnect. Tracker was calibrated and is now tracking properly with reset of the array.,Pad,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-11-13 09:00:00,2018-11-29 17:00:00,Communications outage. Idaho Power has intermittent communications on their metering circuit (POTS). 020 - Data/Communication System Outage,Communications were confirmed at Railraod via remote in from C4 and were also confirmed through dialing into Idaho Power's POTs line. Resolution is deemed to be a modem reset performed by Idaho Power.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-09-11 09:00:00,2018-09-11 17:00:00,Broken module on CB.1.1.1.C.3. Broken Module Found during UAS scan.. 013 - Broken,Notes indicate WO complete,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-09-29 12:55:00,2018-10-01 12:40:00,"Railroad - Site - Forced Outage Canceled OE deleted in batch process: OE-11182983. ID Power called and informed us that the site is offline. They are showing hot up to their P297. The relay indicates the fault is on our end. ID power completed repairs to their recloser, but coms remain offline. In the past, this issue has needed a powercycle of the UPS, or similar. ID power cannot verify production of the site, and they will also not be able to meter the production IF the site is actually online. C4 is unable to verify production at this time. Grid characteristics remain optimal for reenergization.. 019 - Unplanned outage/derate","Arrived on site and first inspected POI. Immediately saw burning on A phase on Idaho Power's Recloser. noticed all three insulators were charred and melted. Found a bird carcass directly below A phase on the ground. inspected all CCR POI connections and no fuses had thrown flags and all cut outs were in proper alignment. There was no charring or any signs of arcing on CCR Equipment. Inspected the site perimeter and all connections on the primary side of all three pad mounted transformers. No burning or charring was found. Speaking with Idaho Power SCADA technician analyzing the fault codes, they found that the fault came from their side. Fault began on A phase to ground and then arced across B & C phase. Idaho Power was not able to reach their RTU or communicate with the site. KRis Ivers arrived on site around 4:15 PM, power cycled communications cabinet and checked terminations and connections. Found a fault on the UPS but was not able to clear fault. All inverters had AC power connected. We reached out to Solv for direction but were not able to communicate with any of their engineers or support specialist. Kris and I arrived on site on Monday, OCtober 1, at 9 AM. We found that the UPS blocked power to the rest of the cabinet. We have temporarily by-passed the UPS and have all of the communications devices plugged into cabainet recepticle. C4 verified equipment communication and production. We Box link for pictures attached in notes and attachments.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-07-07 18:45:00,2018-07-07 23:25:00,Railroad- Site- Plant offline. Site presumed to be offline. There are no communications from the plant on PF as on 1650 local time. No other verification methods available at this time.. 0000 - Unknown,Issue self-resolved when starting up on 07/09/18. C4 to start SMA ticket for further investigation,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-10 09:00:00,2018-10-24 17:00:00,UPS Head Unit Replacement. UPS Control unit failed due to IPCO Recloser failure.. 0000 - Unknown,Head unit for SCADA cabinet UPS was replaced and incorporated into AC system. UPS was found to be operational and confirmed with C4 communicating with site.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-01-27 10:55:00,2019-02-22 17:00:00,"Railroad - Site - Forced outage/Communication system outage. Site is offline/not communicating as of 0855 on 01/27/19. C4 is unable to connect to the Cisco AnyConnect VPN to access any equipment on the site to verify production. 1/28 Wade Fitzgerald verified on site, the site is producing. 020 - Data/Communication System Outage","New firewall was received via mail yesterday, installed firewall and confirmed communications with site and field equipment with C4.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-23 09:00:00,2018-10-29 17:00:00,Railroad - Site - Planned outage. Railroad Site is being taken offline to repair and investigate a leaking bayonet fuse in Transformer #2. Outage should be finished by the morning. 9:18 PM 10/23/2018 C4 called Zach at idaho power railroad 9:29 PM 10/23/2018 soft stoped all three inverter at rail road site went to parameters and changed opmod parameter to stop 9:34 PM 10/23/2018 idaho power open recloser at site was verified by our technician wade fitzgerald because comms were lost to idaho as well when site was opened. 018 - Planned outage/derate,site was closed in by idaho power. c4 remotely set all 3 inv back to operation mode from stop mode,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-09-18 09:00:00,2019-09-30 17:00:00,Railroad - Site - Planned outage. Railroad will be taken offline on 9/24/19 from 1100 until 1300 MDT for SMA 2 year PM. 018 - Planned outage/derate,All 2nd year inverter maintenance has been performed as of 2019/09/24.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-08-02 14:25:00,2019-08-04 20:00:00,Railroad- Site- Intermittent communications. The site has been reporting sporadically throughout the day on 08/02/2019. This issue has occured before in WO-0281401. 8/3/19 - production confirmed in Locus. 020 - Data/Communication System Outage,All communication devices and components were tested for proper voltage as well as a visual assessment. No issues were found during initial assessment and testing. All communication devices and components were power cycled at 2:30PM on 08/05. Site communications were restored and verified with C4 at approx. 3:30 PM on 08/05.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-07-21 09:00:00,2019-07-25 17:00:00,Railroad - Tracker issues. Tracker Audit 7/21 TCU2 TRK 4 not tracking according in PF 8/4/19 - 8/4/19 - TCU2 TRK4 not tracking site comms issues. 013 - Broken,"Tracker 4 TCU 2 on Pad 1 was showing a ""motor lock out"" error. The tracker was reset after investigation of issue. No root cause was determined. Tracker was re calibrated and is now functioning correctly.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-06-24 20:00:00,2019-06-25 20:00:00,Railroad - Site - Forced Outage/Comms Outage. Site had no communication in PF to begin the day of 6/25/19. PF showed that site had restored comms at 10 PM EST. C4 could not access any inverters via AnyConnect VPN to verify production. Contact C4 prior to dispatch. 019 - Unplanned outage/derate,6/24/19 1045 EST C4 able to access inv via AnyConnect VPN to verify production - C4 can see production in PF. Issue self-resolved on 6/24/19 without operator action.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-05-21 20:45:00,2019-05-22 10:40:00,Railroad - Site - Planned outage. Idaho power opened the recloser PT297 for MVT repairs. Scheduled outage from 5/21 1900 to 2000. 018 - Planned outage/derate,"Open recloser for scheduled maintenance. Contacted Idaho Power to open recloser. Verified site was active, turned over, and cleared. Andy Clemmons w/ Idaho Power closed in recloser. Verified on site. All 3 transformers are up and running. Inverters offline tonight, will return tomorrow morning to key all inverters back on.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-05-01 09:00:00,2019-05-01 17:00:00,Railroad - SCADA Cabinet - Comms. Kris Ivers requested a WO for the SCADA cabinet fiber connections.. 020 - Data/Communication System Outage,"After investigation of the SCADA cabinet fiber optics, no outstanding issues were found. Problem was eventually solved through inverter setting adjustments made remotely by the control room and communication with IDPCO was restored.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-11-01 09:00:00,2019-06-03 17:00:00,Transformer 3 - leak. Transformer 3 is leaking at the tap changer. Discussion with Swinerton is ongoing regarding who is responsible for the repair. 013 - Broken,"Vale Electric isolated Transformer 3 from inverter 3 and from transformer 2. Western Utilities Transformers arrived on site and performed Winding Resistance Testing, TTR testing and insulation resistance testing. C phase had unsatisfactory results after each test. Transformer oil was drained below tap changer. When tap changer was removed C phase had charring on the tap. Tap changer fell apart after being removed. new tap changer was installed and WIR, TTR and IRT testing was performed. All results were satisfactory and C phase tested compatible with A & B phases. Transformer primary cabling was reinstalled and inverter re-connected with flexibus. Site was re-energized all inverters had green check marks but being night time we could not guarantee production. Inverter 3 did not come online the morning of June 1st due to a unspecified hardware fault. I traveled to site, investigated and inverter began producing. Production was confirmed by C4 through Power factors.",Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
