randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C3S300,2019-05-23 09:00:00,2019-06-03 17:00:00,"Railroad - Transformer 3 - Forced Outage. Swinerton/Solv had a failure inside of transformer 3. Attempted repairs on the tap changer retrofit that was installed 5/21/19. Kris Ivers deployed a spill kit to clean up. Contained on Pad. Bottom of cabinet clean, drip line from tap changer clean, no longer leaking. Contractor took photos, will be emailing to Wade Fitzgerald. MVT 3 is isolated from 1 & 2. Inverter 3 will remain offline until repairs can be completed.. 019 - Unplanned outage/derate","Vale Electric isolated Transformer 3 from inverter 3 and from transformer 2. Western Utilities Transformers arrived on site and performed Winding Resistance Testing, TTR testing and insulation resistance testing. C phase had unsatisfactory results after each test. Transformer oil was drained below tap changer. When tap changer was removed C phase had charring on the tap. Tap changer fell apart after being removed. new tap changer was installed and WIR, TTR and IRT testing was performed. All results were satisfactory and C phase tested compatible with A & B phases. Transformer primary cabling was reinstalled and inverter re-connected with flexibus. Site was re-energized all inverters had green check marks but being night time we could not guarantee production. Inverter 3 did not come online the morning of June 1st due to a unspecified hardware fault. I traveled to site, investigated and inverter began producing. Production was confirmed by C4 through Power factors.",Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-06-04 21:10:00,2018-07-16 17:00:00,Railroad - CB 1.1.1.C.9 - Forced outage. CB 1.1.1.C.9 is offline as of 2110 on 06/04/18. 020 - Data/Communication System Outage,,Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-01-28 09:00:00,2019-02-12 17:00:00,"Railroad - Single Tracker - Forced Outage. Technician on site found PAD 2, Controller 1 TCU 2 offline. WO made for tracking.. 019 - Unplanned outage/derate","Vale Electric performed trenching, installation of conduit, and pulling of tracker control wire. Affected tracker was found to be in line with adjacent trackers after recalibration and subsequent site visits.",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-18 10:35:00,2018-10-18 12:10:00,Railroad - Inverter 1 - Forced outage. Inverter was offline with no current faults. C4 performed a remote reset. Inverter is back online.. 0000 - Unknown,C4 performed a hard reset in accordance with the Kodiak operating procedure. Inverter is back online and producing.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-07-26 18:40:00,2018-07-27 17:25:00,Railroad - Inverter - Inverter 1 forced outage. Iverter 1 is offline not communicating in Power Factors reading 0 kw before loss of communications. C4 was unable to access Inverter remotely. Screen shots attached.. 019 - Unplanned outage/derate,Inverter HMI was unresponsive and inverter was not producing upon arrival. Machine was power cycled and did not close back in. found loose wire on 24VDC power supply chord for comm's. tightened wire and power cycled. Machine HMI came on and machine began producing.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-07-28 12:55:00,2019-07-29 13:10:00,"Railroad -- Inverter 2 -- Offline. Railroad inverter 2 is offline as of 7/28 1100 hrs, C4 is having difficulty remotely connecting to troubleshoot at this time. 0000 - Unknown",Inverter 2 was offline upon arrival. The inverter was power cycled and restarted and is now functioning normally. Service information was downloaded and sent into SMA service account.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-10-31 09:00:00,2018-10-31 17:00:00,Transformer 2 - leak. Transformer was leaking. Tighten bayonet fuse to address.. 013 - Broken,"Vale Air Lineman, Scott, checked all three bayonet fuses. A&B phase fuses were threaded and tight. C phase, leaking phase, was loose. Scott was able to tighten bayonet fuse 1/4 turn. Will investigate at next quarterly PM to ensure the leak is no longer present.",Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-01-03 17:03:00,2018-07-12 17:00:00,WO-00008229; Railroad; Central Inverter - Communications Outage. There is no DC monitoring for inverter 3. Both SOLV and PowerFactors is unable to read CB output.--- Created By Ben Knowles on 01/03/2018 Issue was resolved 2/16/18 but never closed out. - C.Patteson on 7/12/18. 0000 - Unknown,Issue was resolved 2/16/18 but never closed out. - C.Patteson on 7/12/18,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-05-22 09:00:00,2019-06-03 17:00:00,"Railroad - Multiple Inverters - Planned Outage. MVT repairs. Recloser was opened and later closed back in for repairs. Inverters were left offline as per technicians request. Will return in the morning of 5/22/19 to re-energize inverters UPDATE: inverters 1 & 2 were returned to service on 5/22, inverter 3 remains offline for additional day (part needed). 018 - Planned outage/derate",Inverters were down due to site outage to address failed tap changer in MVT #3. Time Entries and notes in WO-0274661.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-03-02 09:00:00,2019-03-06 17:00:00,Railroad - Multiple Trackers Stalled. As of 3/9/19 no issues. 0000 - Unknown,"PAD02.INV01.TCU02.TRK01 and PAD02.INV01.TCU02.TRK02 are on the same breaker for 480VAC. Upon initial investigation the breaker was tripped and was unable to be reset due to an underground fault. 480VAC power supply wires to TRK01 motor from the breaker were replaced as well as the 480VAC jumper wires to TRK02 motor from TRK01 motor, all buried in conduit. PAD03.INV01.TCU02.TRK04 had continuous 480VAC to the motor and showed a ""Encoder Feedback Error"" after multiple reset attempts. After testing, control wires were damaged underground determined by the megohmmeter. Results: (wire, reading) orange, .18 megaohms @ 50V, blue, 55 megaohms @ 50V, yellow, .72 megaohms @ 56V, brown, 55 megaohms @ 55V, red, 55 megaohms @ 55V, black, 55 megaohms @ 55V. Control wires were replaced and buried in conduit to motor control box.",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2018-07-21 16:59:00,2018-08-20 17:00:00,Railroad - Trackers - Multiple issues. WO Created for issues discovered on the tracker audit. Tracker 6 SPC 1 (Pad 3 TCU 2 SPC 1 in Powerfactors) motor is stalled and will not clear.. 017 - Controller,Vale Electric repaired the trackers.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-09-26 09:00:00,2019-10-29 17:00:00,Railroad- Tracker 2.3 Stalled. Tracker 25.006.BLK01.Pad02.INV01.TCU02.TRK03 stalled as of 9/24. It started going bad 9/22. See attached screenshot.. 001 - Ground fault,New control wire and conduit was installed by Vale Electric Co. The control wire was terminated and the tracker was calibrated. The tracker is functioning correctly as of 10/17.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-08-19 09:00:00,2019-09-09 17:00:00,"Railroad-Trackers-Stalled. There appears to be stalled trackers at railroad based upon CB data. CB's 1.1.10,1.1.11,1.1.12, 1.1.16 are severely under performing in the morning so tracker likely stalled in line with where it should be in afternoon. Please note that trackers will appear to be in line after about 4pm. Before 4pm there should be noticeable difference in tracker angle. Please see attached photos for evidence. BLK1.Pad01.INV01.TCU02.TRK04 is the culprit.. 001 - Ground fault",Wire was damaged and failed Megger Testing on each wire. Wire was chewed by rodents. New control wire and conduit was installed on Thursday 09/05 by Vale Electric. The Tracker was re calibrated and is now functioning correctly as pf 09/06.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-08-08 09:00:00,2019-08-08 17:00:00,Railroad - Tracker Issues. C4 entered WO: (potentially from tracker Audit) 8/4/19 - 8/4/19 - TCU2 TRK4 not tracking site comms issues. 020 - Data/Communication System Outage,08/08- All trackers on site are functioning properly. No issues detected.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-06-10 09:00:00,2019-03-15 17:00:00,Railroad - Multiple Trackers Stalled. As of 3/9/19 no issues. 0000 - Unknown,"PAD02.INV01.TCU02.TRK01 and PAD02.INV01.TCU02.TRK02 are on the same breaker for 480VAC. Upon initial investigation the breaker was tripped and was unable to be reset due to an underground fault. 480VAC power supply wires to TRK01 motor from the breaker were replaced as well as the 480VAC jumper wires to TRK02 motor from TRK01 motor, all buried in conduit. PAD03.INV01.TCU02.TRK04 had continuous 480VAC to the motor and showed a ""Encoder Feedback Error"" after multiple reset attempts. After testing, control wires were damaged underground determined by the megohmmeter. Results: (wire, reading) orange, .18 megaohms @ 50V, blue, 55 megaohms @ 50V, yellow, .72 megaohms @ 56V, brown, 55 megaohms @ 55V, red, 55 megaohms @ 55V, black, 55 megaohms @ 55V. Control wires were replaced and buried in conduit to motor control box.",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-10-03 09:00:00,2019-11-27 17:00:00,IceQube Conditioning Unit Replacement. Replace HMI and clear error codes on IceQube conditioning units on SCADA Cabinet.. 017 - Controller,The new keypad has been installed on the AC unit.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-10-29 09:00:00,2019-11-07 17:00:00,Down String. Investigate down String 1.2.1.C.16 Box link to Aerial Report below: https://ccrenew.box.com/s/aa5nl29uiyt2lnfmsnufoc5qihdukqs2. 0000 - Unknown,Upon investigation of CB 16 at pad 2 no issues were observed. All 16 strings were amp clamped and had 4.5-4.7 amps present. CB 16 was also visible on the HMI showing production. Also confirmed with C4 upon check out.,Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-11-09 09:00:00,2019-11-09 17:00:00,"Railroad - Site - Utility RTU Failure. At 1000 ET, C4 received a call from Idaho Power (Michael) stating that they were having intermittent communications with the site this morning and the comms had just gone totally out.. 020 - Data/Communication System Outage",C4 remotely rebooted the Digimodem to restore the utility's communications with the site. Operation successful.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-12-01 09:00:00,2020-05-08 17:00:00,Railroad - Trackers - Stalled. Tracker Audit 12/1/19 B0101 TC2 Tracker 1 & 2 stalled Tracker audit 12/15 B0101 TC1 Tracker 1 stalled B0101 TC2 Tracker 1 & 2 stalled 02/01/20 BO103-TC1: Motor 1 BO103-TC2: Motor 3 & 4 2/09/2020 BO103-TC1: Motor 1 BO103-TC2: Motor 3 & 4 B0101 TC1 Tracker 1 stalled B0101 TC2 Tracker 4 & 3 stalled. 019 - Unplanned outage/derate,Repairs detailed in work orders below: WO-1073576 WO-1073131,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-12-01 13:40:00,2019-12-02 12:10:00,Railroad - Site - No Production (Snow Coverage). 12/1 Site shows minimal production on all inverters. Most likely due to snow cover. T-Mod = -.2 C and T-Ambient = -1.4 C. At peak ~160 W/m2. Issue should self-resolve once snow melts. Site visit not required. 023 - Snow,Issue self-resolved,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-12-05 09:00:00,2020-04-21 17:00:00,Downed Tracker. Trackers 1 & 2 on TCU 101 Pad 2 are down due to compromised buried control wire. 001 - Ground fault,Vale Electric replaced Tracker wire and Tracker 1 was calibrated and is now tracking properly.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-12-15 09:00:00,2020-01-03 17:00:00,Railroad - Utility RTU Failure. 6am 15-Dec Idaho Power called C4 to let us know they lost comms w/ their RTU at Railroad - C4 remotely rebooted Digi modem - saw that this fixed the problem on a Past WO. 020 - Data/Communication System Outage,self resolved,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-01-03 10:35:00,2020-01-04 17:00:00,Railroad - Site - Losds of Utility RTU Comms. Jake (208.388.5795) from Idaho Power informed C4 that they had lost comms with Railroad. C4 was unable to reboot the router/modem or connect remotely to the inverters. C4 received no alarms. C4 did not loose comms with the site. Loss of Utility RTU Comms. 019 - Unplanned outage/derate,Centurylink repaired down lines and all lights were now illuminated on their CSU 56K Cards. IPCO Generation desk confirmed all circuits were visible and there was nothing suspect. IPCO reported they saw the site producing .74MW,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-01-06 09:00:00,2020-02-05 17:00:00,"Railroad- Firewall Replacement Project. 1/6/20: Cisco ASA firewall on site is expected to fail due to known issue of containing a component that fails much more quickly than expected. GridSME has worked with Cisco to confirm the RMA of this device. Replacement of the firewall will prevent future comms outages similar to other Hartford sites. Firewalls shipped 1/27 and will be delivered 1/28 by 8PM. Fedex tracking #: 142936896356 Firewall replacement procedure proposed by GridSME: 1. GridSME to back up current firewall configurations 2. CCR Technician will install the firewall 3. GridSME will remote into on site techs laptop to establish remote connectivity Faulty firewalls will need to be wiped and returned to Cisco by Feb 27th, 2020.. 0000 - Unknown",The new Cisco firewall was installed and updated,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-01-27 09:00:00,2020-01-24 17:00:00,Railroad - Pad 1 - Downed Trackers. Trackers down on Pad 3: Pad 3: TCU 101 Trackers 2-4 down upon arrival with motor lock out errors. Trackers were cleared of errors and calibrated. TRackers 2&3 came back online but 4 faulted out and control wire failed megger test and needs to be replaced. TCU 102: Tracker 1 had motor lock out error. Alarm/error was cleared and tracker was calibrated and is operating properly.. 013 - Broken,"Tracker 1 on TCU 2 had to be trenched with conduit and new control wire. The conduit was ran from the pad to the motor disconnect. the wire was terminated at PLC and motor control box. Tracker was calibrated and is operating correctly with the rest of array. Photos under notes and attachments. Trackers 3 & 4 on TCU 1 had new control wire pulled, conduit was already laid from previous repair. Control wire was terminated at PLC and motor control box. Tracker was calibrated and is operating correctly with rest of the array.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-02-14 09:00:00,2020-03-05 17:00:00,Railroad - Site - Loss of RTU. Railroad - Site - Loss of RTU - 2/14/2020 Utility called to inform C4 that they cannot see the site on their end but we can see the site through our primary DAS. OPS eng working out issue at this time. Site visit not requried *UPDATE 2/23 C4 contacted IPCO and confirmed that visibility has been restored on their end. 019 - Unplanned outage/derate,"""NO DSU"" light was illuminated on the Centurylink 56K card. 56 K cards were power cycled and circuit was repaired. IPCO had to make site visit to cycle their modem/equipment and confirmed visibility at that point.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-03-13 05:20:00,2020-03-13 15:40:00,Railroad - Inverter 1 - Forced Outage. 03/13/20 Railroad Inverter 1 did not start this morning. C4 has no remote access to the inverters on the site. Meter math shows that the inverter is offline. Meter = 2803.95 KW Inverter 2 =1429KW and Inverter 3 = 1424.79KW. Site visit required.. 019 - Unplanned outage/derate,"Inverter was offline and SC30Comm board was not communicating, there were no LED lights and the HMI was not operating. took voltage measurements on SC30Comm, power cycled inverter and issue was corrected. Inverter producing upon checkout and production confirmed by C4.",Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-06-24 09:00:00,2020-06-24 17:00:00,Tracker Outage. Pad 1 TCU 1 Tracker 2 found down during drive by.. 006 - Under frequency,"Tracker 2 on pad 1 TCU 1 was stalled and stuck in Motor Lockout. No issues were found, motor lockout was reset and the tracker began to track to the proper set-point.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-07-14 09:00:00,2020-07-22 17:00:00,"Railroad - Utl RRSR comm issue. WO to track testing of RHL fiber. Technician meeting IPCO tech at RRSR on 7/15 at 9AM local time Email from IPCO on 7/14: Hi Lydia, I have been getting complaints about Rail road solar (RRSR) near Vale Oregon. We tried testing the DDS circuit from Idaho Powers equipment at RRSR to the Boise end. The indications were that we only had 1 way communication from Boise to RRSR. So I put a loopback on the Century Link to IPCO cable(located in pole mounted box.) My test set that was on the other end showed that there was no signal. Putting a loopback on the Century link interface card made the Boise equipment happy-normal status. Sorry if this is hard to follow. A picture would be better lol Long story short it appears that the RLH fiber interface has an issue talking in one direction. The RLH link provides isolation between Ipco, the co-gen and Century link. If it would help, you could work out a time when the co-gen tech and an IPCO tech can meet out at RRSR to test. Thanks, Bryce. 001 - Ground fault",Whitecloud replaced some heat damaged fiber cables and connectors inside the Communications cabinet. Also all comm cards have been inspected for damage or failures. Further troubleshooting is required on Idaho Powers equipment. 7.22 - Upon further investigation by the Technician from Whitecloud the Dymec 5844 link/repeater was found to not be functioning correctly. The device was power cycled and resumed functionality. Control over the RTU by Idaho Power was confirmed. 8.27.20- Whitecloud Communications were onsite and replaced the fiber cable with copper comm wire from the SCaDA cabinet to the D-Mark.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-07-16 16:15:00,2020-07-16 16:35:00,"Railroad - Inverter 2 - Forced Outage. RM sent e-mail@1647 EST to report Inverter 2 offline due to CBX damage by mower. Techs to investigate. Update: at 14:20 local time the Inverter 2 tripped offline, at 15:50 local time the inverter came back online but appears to be producing less than the other inverters.. 019 - Unplanned outage/derate","inverter back online, CBX 2.13 damaged by mowing contractor, will remain offline.",Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-07-17 09:00:00,2020-12-07 17:00:00,Railroad - Damaged CB 1.2.1 C1. WO to track repair of CB 1.2.C.1 damaged by a mower on 7/16. RM to update WO with CB number. Update (7/22/2020): CB 1.2.C.2 went down at the same time that CB 1.2.C.1 went offline on 7/16/2020. It appears that this CB outages is also directly related to the mower incident.. 013 - Broken,"CB 1.2.1.C.1 was damaged by a mower on 7.16.20 at approx. 2pm causing a ground fault on inverter 2. The CB was isolated via the re-closer at the inverter. All 16 strings associated with the CB have been opened and isolated. The CB was tested for any voltage present after isolating all energy sources and was verified to have 0vdc at all terminations. All loose parts have been cleared of the area and all source circuit wires have been secured within the box. The area around the CB has been taped off to limit access to that area. A link to the photos is in the notes and attachments Also Inverter 2 was cleared of the ground fault and was restarted and is now functioning normally CBX energized on 11/11/2020, production confirmed at string level, SMA HMI and C4.",Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-07-23 09:00:00,2020-07-24 17:00:00,Railroad - CB 1.3.C.14 - Forced Outage. CB 1.3.C.14 dropped offline in PF at 1150 ET on 7/22/2020. Local inspection required.. 019 - Unplanned outage/derate,"CB 1.3.C.18 was left in the ""off"" position the previous day during PM inspections. The CB was switched back on and is now functioning normally",Combiner,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-08-15 09:00:00,2020-08-19 17:00:00,Railroad - Tracker 1.2.2 - Stalled. Tracker 2 on Pad 1 TCU2 is stalled at -52.00 degrees. 0000 - Unknown,"Upon arrival motor control switch was in the closed position but the 480 VAC indicator lights were off. I cycled the switch and it fully closed, indicator light illuminated. Tracker began tracking in line with other arrays.",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-08-31 09:00:00,2020-09-01 17:00:00,Railroad - Tracker 2 & 3 Pad 1 - Stalled. Trackers 2 & 3 on pad 1 stalled out. Tech onsite to troubleshoot.. 019 - Unplanned outage/derate,Trackers 2&3 on pad 1 TCU 1 were stalled due to a loose ground wire on the power supply for the PLC. The wire was relanded and tightened. Both trackers had to be re calibrated and are now functioning correctly,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-09-01 09:00:00,2021-01-12 17:00:00,Railroad -- MVT 3 Retest DGA. See WO-1074118 for information on T3 retest please submit syringe request via link below https://forms.office.com/Pages/ResponsePage.aspx?id=ziGTfk0eEkaA-afJJ9_rHzM6m5jziH9Ini3zXgrzwvxUMTVDUkRRWEVMVVQyNkdFMkRYVDE1UDAzSy4u. 0000 - Unknown,An oil sample was pulled from MVT 3 on 01.11.21 and will be sent in for analysis. 2.4.2021 Results are uploaded & after comparing the results internal to SD Myers I see no active issue with the transformer. Results are consistent with CCR internal results.,Transformer,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-09-07 09:00:00,2020-10-09 17:00:00,Railroad - Inverter 3 - Comms Stuck in PF. Inverter comms stuck in PF. Inverter online and communicating via inverter web GUI. C4 to create PF ticket. PF ticket #00040113 & #00040130. 020 - Data/Communication System Outage,self-resolved on 9/12.,Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-09-13 09:00:00,2020-09-25 17:00:00,Railroad - Utility RTU - Loss of Communication. C4 was contacted by Idaho Power to inform that they have lost comms with the site. They have inspected their equipment and suspect that the fault is on the CCR side.. 020 - Data/Communication System Outage,"Service Tickets opened on both 56K DDS circuits with Centurylink, all circuits reported as working correct. Met with White Cloud Communications and Idaho Power on site. All 56K DDS cards were tested and cleared on CCR Equipment CSU and SCADA Cabinet. Idaho Power found fault on their modem, issue suspected to have been caused by fault of Centurylink side. Idaho Power tested from their equipment to Boise Bench NOC and circuits tested for 1 hour. Jeremiah Creason reported all circuits repaired and operating correctly.",Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-09-29 09:00:00,2020-10-02 17:00:00,Railroad - Stalled Tracker. Pad 3 Inv 1 TCU2 Tracker 3 has been stalled since 9/25. Site visit required.. 017 - Controller,"AC/DC Voltages at motorbox. Encoder feedback error present on phoenix contact, fault error cleared and tracker cailbrated. Tracker operated in unison with rest of arrays throughout day.",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-10-09 09:00:00,2020-10-27 17:00:00,Railroad - Soiling Documentation. Wo to document module soiling on site during the next regularly scheduled site visit.. 0000 - Unknown,Cleaned panel for soiling station,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-10-20 09:00:00,2020-10-20 17:00:00,SCADA cabinet conduit sealing. seal conduit for rodent mitigation.. 0000 - Unknown,sealed scada conduit with steel wool and spray foam to prevent rodent intrusion/damage.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-10-24 09:00:00,2020-10-26 17:00:00,Railroad - TC1 Motor stalled. 10/24/20 Railroad TC1 Motor stalled. Site visit recommended.. 019 - Unplanned outage/derate,Tracker 1 TCU 2 pad 1 was in manual mode instead of auto mode. Tracker was put back in auto mode and is currently functioning correctly.,Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-10-26 09:00:00,2020-11-16 17:00:00,Railroad - Stalled Tracker. INV1 TCU01 TRK01 has been stalled since 10/22. Site visit required.. 017 - Controller,"Tracker was in ""MANUAL"" mode. Tracker was put back into ""AUTO"" mode and is now functioning correctly.",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-11-23 09:00:00,2020-12-13 17:00:00,Railroad - Stalled Tracker. Stalled trackers: INV01 TCU02 TRK02 stalled since 11/17 INV01 TCU02 TRK03 stalled since 11/14 Site visit required. See attachment.. 001 - Ground fault,"12/08 - Vale Electric re-pulled the wires for the downed trackers and correctly terminated the wires into the corresponding TCU. 12/09 - Tracker 2, Pad 1 was calibrated and both downed trackers were operational. Meger testing for control wire: Pad 1 TCU 1 Tracker 2: Red- 1.7m ohms Black- 2.2m ohms Yellow- 55.0m ohms Brown_ 15.4m ohms Orange- 55.0m ohms Blue- 55.om ohms Pad 3 TCU 1 Tracker 3 Black- 55.0m ohms Red- 4.1m ohms Yellow- 1.3m ohms brown- 55.0mohms orange- 3.6m ohms Blue- 5.8m ohms",Tracker,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-12-19 09:00:00,2020-12-21 17:00:00,Railroad - Tracker Issues. Railroad tracker issues: 12/19/20 1 tracker not tracking. 019 - Unplanned outage/derate,Tracker 4 on Pad 3 was showing an encoder error. Upon investigation the encoder was found to have a loose wire on the bottom terminations. The wire was re inserted and the terminal was tightened. The tracker is now functioning correctly.,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-12-24 09:00:00,2020-12-24 17:00:00,"Railroad - Inverter 2 - Frozen Comms. 12/24/20 Railroad Inverter 2 comms where frozen. C4 was able to log into the Web GUI, and was able to perform a reset on the inverter, which resulted in the comms being returned (Inverter status returned to green check mark).. 020 - Data/Communication System Outage","C4 was able to log into the Web GUI, and was able to perform a reset on the inverter, which resulted in the comms being returned (Inverter status returned to green check mark).",Inverter,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2021-02-02 09:00:00,2021-02-04 17:00:00,Railroad - Unable to Connect via Firewall. Operations is unable to access site controls via firewall. Site visit required to inspect DAS equipment on site.. 020 - Data/Communication System Outage,Self-resolved on 2/4,Plant,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2019-12-17 09:00:00,2020-05-12 17:00:00,Railroad - Pad 1 - Downed Tracker. Downed Trackers on Pad 1 TCU 102. 001 - Ground fault,"Vale Electric had to trench, lay wire and conduit to repair TCU 1 tracker 1. The second tracker was repaired by pulling wire 480 VAC through previously laid conduit. Trackers were calibrated and are now tracking correctly.",Pad,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C3S300,2020-01-15 09:00:00,2020-01-24 17:00:00,Railroad - Pad 3- Downed Trackers. 1 tracker discovered down on Pad 4.. 013 - Broken,AWAITING SUB INVOICE Vale Electric pulled New control wire was pulled through previously existing conduit and terminated at the PLC and motor disconnect. Tracker was calibrated and is now tracking properly with reset of the array.,Pad,OR,2016-12-03,5891.0,6600.0,Utility-scale,Tracker,,SMA America
C4S97,2016-10-21 20:00:00,2018-10-17 12:00:00,"Inverters 6,7 and 8 not reporting, but inverters are producing.","closing this ticket to open new ticket for just inverter 7. Inverters 6 and 8 fixed. inverters 6,8 fixed , requesting warranty hardware for 7.",Inverter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2017-04-13 13:00:00,2017-07-14 11:00:00,"Three under performing modules associated with Inv. 5, Box C, String 4; Inv. 6, Box E, String 3; Inv. 6, Box G, String 5.",Modules were replaced.,Facility,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S32,2017-06-08 11:00:00,2017-06-19 12:00:00,Inverter is showing under performance intermittently ranging from about 70% to 90% under performance.,Solectria work order: WO-00051052. Site visit scheduled for Monday 19JUN17 @ 8:30AM. Visit Subject: DESAT Error on S1 Powerstage.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S32,2017-06-19 14:00:00,2017-07-14 10:00:00,Inverter top cooling fan capacitor was bad. Replaced capacitor and opened case 00089060 with Solectria. A new fan will be shipped to the Haverhill warehouse for NAMS to replace.,Fan was replaced.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S32,2017-08-02 14:00:00,2017-08-03 08:00:00,"Unsure of inverter status. Foul weather in the area, potential weather related comms outage.",Power supply damaged by storm knocked meter + comms offline overnight. Replaced.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S97,2017-08-03 16:00:00,2017-08-15 10:00:00,Meter began to run backwards. Power cycle usually resolves. NAMS power cycled 8/4/17. Meter recording corrected. Later it began running backwards again.May need to power cycle again. Consider replacement if it won't settle down.,Shark meter replaced and reporting properly. Replacement meter has been ordered.,Energy Meter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2017-07-31 06:00:00,2017-10-27 12:00:00,String may be down under 6.CB.D.,String fuse 6 blown. Fuse holders were getting hot so they were replaced.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2017-07-26 08:00:00,2017-10-27 12:00:00,String potentially down in 5.CB.C.,String fuse 10 was blown. Replaced.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2017-10-17 08:00:00,2017-10-27 12:00:00,Potential string down in 5.CB.A.,String fuse 6 blown. Fuse holders were getting hot so they were replaced.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-01-15 15:00:00,2018-02-01 14:45:00,Denos stopped reporting in 1/15.,.Dan L site visit firmware and software updates,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S97,2018-03-08 01:00:00,2018-03-10 15:45:00,No updates from site since 1am 3/8.,"Utility power returned to site, inverters began to show production again.",Facility,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S32,2018-03-08 01:00:00,2018-03-10 15:45:00,No updates from site since 1 am 3/8.,"Utility power returned to site, inverters began to show production again.",Facility,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S97,2017-11-10 10:00:00,2018-05-16 07:30:00,Potential string down in inv 7 cb E. Identified in NEC on 3/19.,Replaced defective fuse holder for string 9.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S52,2018-03-24 11:45:00,2018-03-26 10:00:00,Door opened on module 1 of inverter 2.,Jared closed door upon arrival inverter turned on and operating.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S32,2018-04-01 07:30:00,2018-04-01 08:15:00,Inverter reporting magnetic component failure and did not start up normally.,Error cleared itself and inverter resumed normal production.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S52,2018-04-07 07:00:00,2018-04-10 17:00:00,"Inverter did not turn on with enough irradiance to do so. No alarm triggered, USNE en route to troubleshoot.",Tracey had little explanation of issue. Possible firmware hang up. ABB is scheduled to be on site 4/10/18. USNE power cycled. Inverter did not turn on but now reporting alarm state 57 DC Switch Open E039. Blinking red light indicator on cooling unit.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-04-12 08:00:00,2018-04-13 11:30:00,"Inverter did not start up in AM, no fault alarms listed. Tracey (ABB) to visit the site later today.",Loose neutral wire found on chiller. Tracey scheduled for 4/13/18.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S32,2018-04-14 10:00:00,2018-04-17 12:00:00,inverter and meter 14 stopped updating Saturday. only alarm available is check wiring alarm.,Fried mouse tripped AC breaker.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-04-17 12:15:00,2018-04-19 08:00:00,"CB01-01 or CB01-02 offline, need to sort out correct mappings. confirmed through ingecon.","Bad arc fault board, bypassed. CB 01-02 was OFF at the site",Combiner Box,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S32,2018-04-17 12:30:00,2018-05-15 09:30:00,Ryan found a fried mouse inside the inverter. inverter turned back on briefly but then shut back down. Has not produced power as of 10:30am 4/18.,"New AC breaker installed. Breaker install scheduled 5/15/18. Replacement Breaker expected week 5/14/18. Bad Circuit Breaker. Inverter/Breaker LOTO until replacement is sourced and installed. Solectria made repair on 4/27. Inverter tripped back off same day after tech left site. Parts received. Solaectria scheduled 4/27/18. Multiple mice found in inverter. Case opened with Solectria for replacement parts, case # 00096036.",Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S52,2018-05-07 07:00:00,2018-05-08 11:00:00,Inverter did not start up in the morning despite irradiance to do so.,"ABB made site visit report to follow. ABB case #702899 opened. Potential issue with module 4, the modules hasn't been on in a few days and whole inverter could be failing on ""master"" days.",Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-05-15 07:00:00,2018-05-21 15:00:00,Inverter 2 only 2 modules operating 5/13-5/14. Inverter 2 did not start up 5/15 enough irradiance on site for all four modules on inverter 1 to be on and clipping. Case CARE-00705772.,Firmware Reconfiguration. ABB scheduled on site 5/21.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-05-15 21:00:00,2018-05-16 10:15:00,Nexamp's recloser opened. NEC closed it back in remotely.,,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-05-23 07:00:00,2018-05-29 13:00:00,Matt from ABB on site earlier in the week to update configuration settings. Inverter did not turn on morning of 5/23. Case made with ABB #CARE-00708460. Disabled module 4. Inverter running at 75%,Replaced module # 3. ABB tech scheduled to visit site on 5/29. Inverter will remain offline until then. 5/25/18 Inverter 2 did not start. Escalating with ABB.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S97,2018-05-24 08:00:00,2018-05-29 13:00:00,Potential string down. Identified in NEC on 5/24.,Defective fuse holder and blown fuse. Box was retrofit with new parts.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-05-27 07:00:00,2018-05-27 12:45:00,Nexamp recloser tripped open.,NEC remotely closed back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-06-02 10:15:00,2018-06-02 11:15:00,Nexamp recloser opened.,Remotely closed Nexamp recloser. Site back online.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-06-02 08:00:00,2018-06-04 06:00:00,"Inv 2 - Module 3 did not turn on 2JUN and 3JUN , despite enough irradiance on site for other modules to be on and clipping. Case #CARE-00711954 opened with ABB.",Entire inverter did not turn on 4JUN closing this case to open new case with 0% availability.,Inverter Module,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-06-03 09:00:00,2018-06-07 12:45:00,Potential strings down in CB 03-02 and 04-02 noticed on 3JUN.,Jared visited site. Confirmed no down strings in both CB.,Combiner Box,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-06-04 06:00:00,2018-06-11 12:00:00,Inverter modules 3 and 4 did not turn on 4JUN. Inv 1 all four modules on and operating.,ABB replaced the chiller relay. Chiller issue module 3&4 will be off untill parts are replaced. ABB to swap modules 6/5/18.,Inverter Module,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-06-06 12:00:00,2018-06-06 12:30:00,Nexamp recloser opened. No event file available.,NEC remotely closed back in,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-06-06 06:00:00,2018-06-14 16:45:00,North West Deno stopped reporting data over night.,"Both sensors set to LUN2. Dan L corrected issue. Also Energy unsure of reason for disconnect. Followed up with Dan L who reset the gateway, still no data flowing to powertrack. Followed up with Elie to get a status update on case 63050 from 6JUN. We can see irradiance values, a healthy charge state and a steady signal on DenoWatts portal.Case opened with AlsoEnergy to investigate.",Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S97,2018-06-21 07:00:00,2018-10-17 11:00:00,Combiner Box 8 not updating to powertrack.,Replaced ADAM unit. Replaced ADAM unit.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-06-28 10:00:00,2018-06-29 08:30:00,Inverter reporting DC contactor fault.,Had to open Q1&Q2 breakers in inverter to clear alarm and restart.,Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-06-29 11:15:00,2018-07-09 07:00:00,inverters are power cycling themselves for unknown reasons.,inverters operated as expected. Paul uploaded new firmware to inverter 8JUL around noon. NEC will monitor 9JUL to see if issue is resolved before restoring outage. Email sent to Ingeteam. Paul investigating and following up with engineering department in Spain.,Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-07-09 16:15:00,2018-07-10 11:00:00,"Inverter tripped due to open door alarm E045 alarm state 50, E018 ground fault, or E035 remote off. Inverter sent all three alarms through power track.",Inverter was in a groundfault. Blown gigavac and power supply board in CB.04-01. USNE restared the inverter it tripped in EL305 and 847 fault. Nexamp will be on site 7/10/18. USNE truck rolled.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-10 12:00:00,2018-07-11 07:00:00,Both inverters down. Only inverter 1 is communicating.,Inverter 1 is producing. Inverter 2 parts are being shipped. Blown power supply board in Inverter 2 which was origanally set to Master. Inverter 2 was changed to Slave and Inverter 1 was changed to Master while we wait on parts or repair. Paul Behm will be changing configurations remotely to get Inverter 1 back online by 3 pm today.,Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-11 09:00:00,2018-07-19 18:15:00,Inverter 2 down due to blown power supply board.,"Paul replaced AC contactors and inverters resumed normal updates. Paul Behm / Ingeteam has been working through root cause of the two inverters down at Belchertown and Charlton Sampson Road. He traded out the AC contactor from working inverter on site to prove that the contactor is the culprit, so they know root cause but they don't the why yet. He will have two new contactors by Thursday afternoon and should have one installed EOD Thursday and the other on Friday morning. Ingeteam will work with Eaton on the why. So barring other issues, we should have all Ingeteam inverters back up Friday morning. Email follow up - possible issue is on the AC contactor - they are assuming that Belchertown outage will be same root cause as Sampson Charlton, boards to be replaced today and tested. Email 7/18/18 Hello Brad, We went to site yesterday and reviewed the inverters and took dc short circuit continuity and ground fault measurements as well as on the ac six side. We did not find anything bad/wrong. The spare boards arrived around 3 yesterday. We headed to the Charlton site to change the boards and make a few more checks with the ac contactor from Spain’s suggestions. Thanks, Paul. Paul Ingeteam on site 7/16/18 ... need update on status. New power supply board did not resolve the issue. Paul Behm is scheduling a technician to make a site visit and repair. Date is currently unknown. Changed inverter 1 to master so it can still produce energy. Inverter 2 offline waiting for parts. Expected arrival 11-12JUL.",Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-23 04:00:00,2018-07-23 08:30:00,Nexamp recloser tripped offline.,Remotely closed back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-23 10:00:00,2018-08-08 08:00:00,Quickset software not catching timing and reasons of actual trip events. PRE cycle length of pre-fault event file may be too high.,Adjusted Quickset settings for event capture. ENgaged LIG for further review of engineering design and recommendations to fix circulating current issues + high current to neutral / ground. Customer recloser is not tripping so the 651 doesn't log event. 267 254 59 ticket opened with NGrid to get events off their recloser. USNE to megger site 7/31/18.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-23 13:00:00,2018-07-24 09:15:00,Nexamp recloser opened.,"Site closed back in. NG confirmed everything on their side appears functional, requests Nexamp site visit to close back in. Ryan en route, should arrive around 9am 7/24. NG dispatch investigating why their recloser is open. Utility recloser opened, contacted NG.",Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-24 11:30:00,2018-07-25 09:00:00,Site offline. No utility voltage at the recloser.,Utility listed ground fault as reason for trip. Bird found in the area that could have been the cause. Jeff went on site and utility closed back in and Nexamp side recloser was closed. Skip emailed USNE about wildlife protection installation. NEC followed up 4pm for status update. National Grid investigating issue.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-26 09:15:00,2018-07-26 10:30:00,Utility out on site.,Site closed back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-07-26 11:00:00,2018-07-27 11:00:00,Site was able to close back in and then tripped again 30 minutes later.,"Ryan visited site. Contacted National Grid, got the site closed back in. Power analyzer installed at recloser control to capture event. 267 254 59 is the work order number for national grid ticket in case anyone needs to reference it along the way. 7/27/18 email status: The utility recloser is tripping on some unknown ground current / fault. This began happening 7/23/18 and trip events happened 7/23, 7/24, 7/26 x2. Inverters were not operational for a time prior to 7/20 when Ingeteam got them running again. The events captured at customer 651 are based on the voltage loss of the utility trip, and did not capture other detail of what is happening. Normally this site operates with circulating current when idle. We sent Ingeteam on site for troubleshooting of inverters. They checked for continuity between phases and phases to ground and did not find anything not expected. Possibilities for root cause to investigate: Site infrastructure - because of the circulating currents when idle, when the inverters are operational, we get current to ground at increasing levels relative to kW output. It may be we operate right at the ground current maximum under normal circumstances and something is causing voltages to shift slightly in recent conditions which tweaks the current into the trip threshold. There may be something wrong with a piece of utility equipment. If the event is coming from the utility, the utility recloser will likely trip before the customer recloser. The inverters should not be able to cause this event as they are synching to the grid and not creating voltages, they simply match it and tweak themselves higher so the current can flow in synch to match the source circuit. For a while I was trying to figure out how the smart grounding board and inverter synch boards could be doing something weird, but I can't get to a point where they are injecting current to neutral or ground that it shouldn't. There are no settings active for power factor improvements and so forth. The utility dispatch team we deal with for reclose requests doesn't do troubleshooting, they handle emergencies, so we need to open a ticket with an engineering group on the issue. Confirm that the bonding in the transformers is what we want and the final iteration was captured in as builts. Ryan is going on site to close in the utility. While there he is going to put a logging meter at our 651 so that we can capture data at higher sample rate than the DAS. The DAS is capturing raw data every 3 minutes or so - we need much smaller to hope to capture anything. A similar issue occurred at Upton when a car took out a utility pole at Upton. The utility re-routed our feeder circuit temporarily. On that circuit when the utility closed in their recloser, and then we closed in ours, the transformer surge drove the ground current at the utility recloser to trip at >12A @ 13.8kV. I was able to close in one at a time there and that worked until the inverters started to inject and then it tripped that circuit again. Once the utility moved us back to our 'regular' circuit we were able to operate at the 'regular' ~12A ground current. Next steps: NAMS to open a ticket with engineering at utility. Collect data on site with temporary metering. NAMS to get site closed in this morning. Set customer 651 to trip faster on ground events so even if event comes from the grid, we may be able to trip our side off and not lose utility AC, which is a truck roll and time killer to restore. PC, DR - can you confirm that the as builts are accurate as far as actual grounding and bonding locations (high side neutral bonded to ground, no neutral to zigzag, zigzag has ground reference (I am not sure where this is bonded). John to visit site after he finishes installing new contactor at Belchertown 26JUL. Brad sent email to Ingeteam support asking for them to investigate. No reply from Ingeteam yet.",Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
