randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C4S57,2018-07-27 20:15:00,2018-08-01 13:00:00,Site offline. No utility voltage at the recloser.,"Site is back online. USNE electrician checked for faults, didn't find any and reclosed back in. Emailed Brandon Steacy, waiting for feedback.",Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S32,2018-08-05 08:45:00,2018-08-08 10:00:00,Inverter 15 is underproducing compared to inverter 14. Possible that storms caused an issue on site.,Solectria will not be making a site visit to replaced burnt dc contactor because technically it is still working. Replaced defective cooling fan in Inverter 15. Identified burnt DC contactor(kilovac). DC inputs were moved to take the contactor out of service and case # 99254 was opened with Solectria.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-08-01 12:00:00,2018-08-08 10:00:00,CB amperage reading lower than expected after transformer troubleshooting.,2 blown string fuses. 15 A fuses installed when they should of been 30 A.,Combiner Box,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S32,2018-08-17 07:00:00,2018-08-17 08:00:00,Inverter did not start up.,Inverter Started at 8am.,Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-08-19 12:00:00,2018-08-24 10:00:00,Inverter 2 offline because of a blown power supply board.,New AC contactor installed. Firmware updated. Ingeteam to schedule a site vist this week or early next week.,Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-08-23 13:30:00,2018-08-24 09:00:00,"Inverter 1 offline due to Multiple Faults: Module 4: Bulk Cap Failure E015, Alarm state 20 Module 3: Remote off E035, Alarm state 50 Module 2: DC switch open E039, Alarm state 57 Module 1: Ground Fault E018, Alarm state 23.",Tree dropped on array from contractor on Griffin Rd II. Case created with ABB: CARE-00740908.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-08-24 09:00:00,2018-12-19 13:00:00,Tree fell on array causing a groundfault. Disconnected string while materials are ordered.,Array repaired. Waiting until Griffin 2 mobilization for repairs.,Combiner Box,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-08-25 18:15:00,2018-08-25 09:00:00,Inverters tripped offline citing the following alerts: Fatal Error for continuous error (0x8000) Fault produced on the Phase R Blower (0x4000000000) Fault produced on the Phase S Blower (0x8000000000) Fault produced on the Phase T Blower (0x10000000000).,Paul was testing a few things with the recent events with the Eaton AC contactor. Contacted Ingeteam.,Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-08-26 13:45:00,2018-08-27 06:00:00,System stopped updating to powertrack. Site is closed on both customer and utility side.,System resumed updating normally and data back-filled for Sunday. Able to successfully ping modem on site.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S32,2018-08-28 12:15:00,2018-09-19 10:00:00,"Inverter 14 dropped offline for about an hour and resumed normal production on its own. The inverter was late to start up on 8/17 and resumed normal production on its own on that occasion as well. Track inverter for potential downtime/ fault codes. Additional dates of inverter dropping offline for an hour 8/30, 9/5","Inverter 14 dropped offline for about an hour and resumed normal production on its own. The inverter was late to start up on 8/17 and resumed normal production on its own on that occasion as well. Track inverter for potential downtime/ fault codes. Additional dates of inverter dropping offline for an hour 8/30, 9/5. Solectria tech scheduled 9/19. They believe the inverter is having a mag fault. Case 00100037 opened at Solectria. Will continue to monitor. Dropped offline again on 8/30 for an hour then came back. Cited alarm code 1024 in Powertrack, not sure what that corresponds to yet.",Inverter,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-09-03 13:00:00,2018-09-04 09:00:00,"Inverter 1 offline citing alarm code 0x2000, bit code 4. Inverter 2 offline citing alarm code 0x2040, bit code 4. Emailed Ingeteam for more information.","Blown ground fault fuse with no groundfault present. Replaced fuse. Inverters are showing isolation faults, which could be from ground fault that blew a ground fuse. There is also a synchronization fault, which could be an issue with the fiber between the inverters.",Inverter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S97,2018-09-10 19:45:00,2018-09-11 12:00:00,Inverters not updating. Comms issues.,Comms restored.,Inverter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2018-09-12 07:00:00,2018-09-17 12:00:00,Deno lost connectivty / no updates after last storms - working with PowerOwners to correct.,Deno measuring data correctly for last 5 days.,Facility,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2018-09-27 02:30:00,2018-10-05 12:00:00,Inverters and meters stopped updating to Deck.,Brad replaced modem on site. 10/2/18 unknown Verizon / cell tower / modem issue. Verizon ticket open. Meters and inverters not updating. Ryan K checked on site and confirmed production.,Inverter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S57,2018-09-27 12:00:00,2018-09-27 15:00:00,Utility recloser tripped.,Site is closed back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-10-09 16:00:00,2018-11-02 12:00:00,Possible phase C CT issue on meter 1 causing under production.,CT data is verified over time under high irradiance. Replacement CT installed 11/2/18. Replacement 690VAC CT ordered 10/26/18. This is a persisting issue. Production loss is more noticeable on clear days when inverters are clipping.,Energy Meter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S97,2016-10-21 20:00:00,2018-11-08 08:30:00,Inverter comm cards have failed. Inverter is producing.,"New comms card installed, inverter comms restored. Brad requesting new comms cards through hardware warranty.",Inverter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2018-10-24 04:00:00,2018-10-29 08:00:00,Inverters and meters have stopped updating.,Modem replaced with 4G.,Energy Meter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S52,2018-10-26 17:00:00,2018-10-31 14:00:00,Denos stopped updating.,Replaced hw. Tried multiple reboots and failed.,Facility,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2018-10-29 14:00:00,2018-10-31 12:00:00,Short circuit in DAS enclosure caused meter outage.,Replaced hw. Tried multiple reboots and failed.,Energy Meter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-12-09 12:00:00,2018-12-09 12:45:00,Nexamp recloser opened due to voltage fluctuations.,Site remotely closed back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2018-12-22 17:00:00,2018-12-22 17:30:00,Site tripped offline due over/under voltage fluctuations from the grid.,Site remotely closed back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S97,2018-12-26 14:00:00,2018-12-31 09:30:00,Potential string down under 7.CB F. Identified by NEC on 12/26.,String 9 had blown fuse.,Combiner Box,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S97,2018-12-29 08:00:00,2019-01-11 11:00:00,Inverter 6 stopped updating to powertrack.,Replaced failed capacitor bank. Inverter down until AE parts received.,Inverter,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S52,2019-01-07 08:00:00,2019-01-07 01:30:00,Facility offline for Griffin Rd. 2 construction.,"Site back online, construction to resume tomorrow.",Facility,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-01-15 07:15:00,2019-01-15 13:00:00,Site turned offline for Griffin 2 construction.,Site turned back online.,Facility,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-01-11 08:00:00,2019-01-11 13:45:00,Site offline for Griffin 2 construction.,Site back online.,Facility,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-01-23 16:00:00,2019-01-28 11:00:00,String offline. Detected by NEC 26JAN19.,Replaced failed CB power supply board.,Combiner Box,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-02-21 16:00:00,2019-02-22 11:00:00,Inverter tripped offline end of day 2/21.,Inverter door was open.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S97,2019-02-25 10:00:00,2019-02-26 16:15:00,Utility outage in the area due to high winds.,National Grid Repair work completed. Outage map shows estimated repair time 12pm 2/27. Estimated repair time 9:15pm for 1 pole and unknown for another pole feeding into the rock quarry.,Facility,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S32,2019-02-25 10:00:00,2019-02-26 16:15:00,Utility outage in the area due to high winds.,National Grid repair work completed. Outage map shows estimated repair time 12pm 2/27. Estimated repair time 9:15pm for 1 pole and unknown for another pole feeding into the rock quarry.,Facility,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S52,2019-03-08 10:00:00,2019-03-21 12:00:00,Inverter 2 module 1 dropped offline Thursday 3/7. Modules 1 & 2 offline 3/8-3/9. All modules back online 3/11. No error codes captured in Powertrack. Matt B. suspects there could be a chiller issue. Case #CARE-00791323 opened with ABB.,No issues since 3/9. Check pressure gauges next site visit.,Inverter Module,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2019-03-22 06:00:00,2019-03-22 09:30:00,Nexamp recloser opened due to grid voltage fluctuations.,Remotely closed site back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S57,2019-03-31 14:00:00,2019-03-31 14:30:00,Nexamp recloser opened due to grid voltage fluctuations.,Remotely closed site back in.,Facility,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-04-01 13:00:00,2019-04-01 15:30:00,Inverter tripped offline.,Commonwealth tech found inverter door open and closed it.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-04-09 09:00:00,2019-04-09 12:00:00,CB showing 0A.,New gigavac installed.,Combiner Box,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-04-18 13:00:00,,"Inverter 1 de-rated to 1000kW, clipping around 992. Inverter 2 performing as expected, good case to start with for comparison. Case opened with ABB: 802480.",,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S57,2019-05-10 16:00:00,,Potential bad CT on meter 2 phase A. CT ratio: 1600:5. ~4% difference between phases.,CTs being shipped 6/11. 3 week lead time. CT ordered. Will schedule when received.,Energy Meter,MA,2018-01-05,2592.0,2000.0,Distributed Generation,Fixed,Central,
C4S32,2019-06-07 08:30:00,2019-06-07 00:00:00,Site offline for utility work.,USNE closed site back in.,Facility,MA,2012-09-21,1186.18,1000.0,Distributed Generation,Fixed,Central,
C4S97,2019-06-07 08:30:00,2019-06-07 15:00:00,Site offline due to utility maintenance.,USNE closed site back in.,Facility,MA,2012-04-06,1129.26,1000.0,Distributed Generation,Fixed,Central,
C4S52,2019-06-08 16:00:00,2019-06-10 11:00:00,CB showing 0A.,Replaced failed gigavac. Repair scheduled 6/10.,Combiner Box,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C4S52,2019-06-10 14:00:00,2019-06-11 13:00:00,"Inverter offline, module door open.",Door open fault. Tech will be onsite today 6/10.,Inverter,MA,2018-03-15,2577.15,2000.0,Distributed Generation,Fixed,Central,
C5S174,2017-05-28 12:51:26,2018-06-26 12:56:49,North Nash - A1-3 Combiner - 50% Low. ,A1-3 combiner reading about 50% low starting 2018-02-20 15:30. . ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 16:17:11,North Nash- Full Site- Offline (Utility). ,2018-07-15. 23:15. Site offline. No data in PVGuard and cannot connect to any equipment on-site. Contacted Duke at 04:28 on 4/16/18 and there a few is a known outages in that area including our location. These outages are due to the severe weather that that passed through last night. No ETR is available at this time.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 16:23:20,"Dixon Dairy - SE-B, SE-A, SW-B, SW-A, NE-B, NE-A, NW-A, NW-B ICPCONs - No Comms. ","The SE-B, SE-A, SW-B, SW-A, NE-B, NE-A, NW-A, NW-B ICPCONs at Dixon Dairy lost comms at 02:30 2018-03-12 as part of a fleetwide comms outage. Use the SOP to power cycle these ICPCONs and call NOC to ensure comms have been restored.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:23:57,Dixon Dairy Road - NEA NEB NWA NWB Inverters - No Comm. ,NEA NEB NWA NWB Inverters no Comm 2018-03-12 00:50. We can log in directly to Inverters. ComBox can communicate with both Webloggers.  Production to verified in AM.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:27:44,Dixon Dairy Road - ComBox - No Data Push. ,PVGuard Combox data push lost 2018-02-24 18:30. We still have ability to log directly into Weblog Pros and Inverters.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:29:58,Dixon Dairy Road - Site outage - fuse replacement. ,Utility (Duke) -side recloser will need to be opened temporarily to allow replacement of incorrectly sized fuse link (see related ticket). . ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:30:22,Dixon Dairy - Inverter NWA - Offline. ,Inverter NW A offline on 2018-02-09. No error code is available at this time. Troubleshot on 2/9 and 2/13 by PPM. No parts replaced. Swithced F1 breaker and power cycled monitoring equipment. Production and communication restored 2018-02-13 9:15.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 16:30:58,North Nash-MQI. ,2/6/18-MQI-jball. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 16:32:04,Dixon Dairy - Inverter NE A - Offline No comms. ,"Inverter NE A offline with no comms 2018-02-02 13:00, production loss confirmed via meter comparison. . ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:43:47,"Dixon Dairy - Inverter SEA, SEB - Offline. ", error. This is likely an event no the AC side and could be a blown dip pole. . ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:44:54,"Dixon Dairy Road - NWA, NWB Inverters - No Comms. ",NWA and NWB comms were lost when site was restored 2017-11-11 17:45. Production confirmed with sum of inverters vs meter. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:45:34,Dixon Dairy Road - Inverter SEB - Internal Inverter Error. ,Inverter SEB offline 2017-11-04 at 08:45 with 7600 Internal Inverter Error.  SD data will need to be pulled and sent to SMA. Inverter self restored 2017-11-04 at 08:50.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:47:13,Dixon Dairy Road - Full Site Outage. ,"2017-10-22. 20:20.  Duke Energy called NOC and informed that the recloser has been tripped open at site. They request a Strata technician dispatch to site and inspect our equipment. Once deemed safe to restore, Duke can close remotely. . ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:51:06,Dixon Dairy Road - Inverter NEB - Multiple error codes. ,Inverter NEB reported multiple error codes 2017-09-24 14:20. Errors cleared shortly after and production continued. Temporary glitch with inverter montioring equipment. Closing ticket 2017-09-25. . ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 16:55:57,North Nash - Site Comm Outage. ,"Unable to connect with Inverters or Skylog 2017-08-16 22:10. Utility called to start ticket, their estimated time of restoration is 11:30. Utility called to say their recloser is closed in, but we have no site communication. . ",Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 16:57:17,Dixon Dairy - NW-A and NW-B Inverters - No Comm. ,No comms at NWA and NWB starting 2017-08-04 at 16:45. Inverters lost comms after site was restored.  Verified production by adding sum of inverters versus the meter.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:57:19,Dixon Dairy - Site offline. ,Site offline 2017-08-04 14:15. Utility reporting a B phase to ground fault.  Inspected medium voltage site restored 2017-08-04 at 16:30.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 16:57:50,Dixon Dairy - Site Outage. ,Site offline starting 2017-07-28 16:00. Reporting to utility. Site restored 2017-07-28 at 20:24.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 16:58:35,North Nash - Inverter A2 - No comms. ,Inverter A2 lost comms 2017-07-23 19:00. Inverter still online after meter vs inverter sum comparison. . ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 16:58:36,North Nash - Inverter C1 - Offline. ,Inverter C1 went offline 2017-07-23 18:15 with a 3502 ground fault error. Heavy storms at time of fault. . ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:01:14,Dixon Dairy - SW-B Inverter - Offline. ,SW-B Inverter offline following site wide disturbance 2017-06-28 14:30. SMA replaced Stack A. Inverter online 2017-07-19 15:35.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:01:17,"Dixon Dairy - NE-A, NW-A, NW-B, SE-A, SE-B, and SW-B Inverters - Abnormal inverter production. ","NW-A, NW-B, SE-A, SW-B are offline starting 2017-06-28 at 14:15. SW-B, SE-A, and SE-B have communication but are under performing. NW-A and NW-B lost comms starting 2017-06-28 at 14:15. NE-A is under performing. All units except SW-B were restored by completing a hard reset at site. For SW-B a separate ticket was created and opened with SMA. Underperformance / communication issues resolved 2017-06-29 12:05.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:03:32,Dixon Dairy - NWA Inverter - Offline. ,NWA inverter offline with no communication starting 2017-06-08 13:00.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:05:05,Dixon Dairy - Inverter NWB - Offline. ,Inverter NWB offline with no communication starting 2017-05-26 11:55. No error codes shown. Inverter is operational 2016-06-06 10:15 and will be placed in monitor mode.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:05:56,Dixon Dairy Road - Inverter NWB Offline. ,Inverter NWB offline starting 2017-05-17 at 12:20.  Inverter has no communications and does not show a fault code at time it went offline.  All zones are reading 0 for this inverter.   Learned that the TU reset button was tripped and the ac was in the open positon. Collected SD card data after inspecting all the equiptment. Contacted SMA and they said if everythingg was good on our side to just reset and and close it back. Continued to do that and everything turned on and is in working order.  Issue resolved 2017-05-18 at 10:30.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:11:45,North Nash - Site No Comm. ,"Site not reporting to PVGuard starting on 2017-03-26 at 09:25.  Was able to confirm production. Skylog rebooted 2017-3-27 8:00, issue resolved. . ",Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:17:55,Dixon Dairy Road - NE-A-8 Combiner - Offline. ,"NE-A-8 combiner offline starting 2017-02-11 12:05. Combiner went back offline 2017-04-06, shortly after repair was made. Need to re-investigate. . ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:19:13,Dixon Dairy Road - SW-B Inverter - Inverter Offline. ,"Inverter offline 2017-02-05 12:40.  No comms, production outage confirmed via site meter.  PPM dispatch needed to confirm inverter condition (any visual/smell indication of burning, etc) and pull SD card data. SMA replaced L2 and L3 cubes. Inverter online 2017-02-17 17:30.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:19:36,North Nash - Skylog - No Data Transfer. ,Skylog stopped communicating data 2017-02-01 14:00. Skylog rebooted remotely. Communication restored 2017-02-01 15:30.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:19:59,Dixon Dairy Road - SE-A Inverter - Offline. ,SE-A inverter offline with no comm starting 2017-01-26 12:30. Verified production loss at combiners. SMA ticket #401706532. SMA made one visit and did not have necessary parts today. Will return later today with stack. Inverter online 2017-02-07 9:15 following stack replacement.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:20:47,North Nash - Inverter C1 - No comm. ,No communication to inverter C1 following site outage 2017-1-13 9:15. Production confirmed through meter data. SMA ticket #401703682. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:21:02,North Nash - Site Outage. ,Site offline starting 2017-01-13 4:10. Reported to utility 2017-01-13 8:00. Outage Ticket #: 4464464. Site online 2-17-1-13 9:15. . ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:23:10,North Nash - Skylog - No Data Transfer. ,No data transfer starting 2016-12-12 6:48. Rebooted Skylog remotely. Communication restored 2016-12-12 10:04.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:24:56,"North Nash - A1, A2, B1 Zones - Data Missing. ","# Zones from A1, A2, and B1 inverters are all not reporting data starting 2016-10-20. Chris larsen on site 2016-11-15 to replace blown power supplies. A1, A2, B1 zones restored 2016-11-15 10:50. Customer reports received 2016-11-15 17:00. ",Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:25:53,Dixon Dairy - Underperforming combiner - NE B-5. ,Combiner B-5 underperforming by 17-20%. Readings from Tyler in field show 150A compared to NOC reading 130 in Weblog. Replaced NE-B 5 CT in DC disconnect. CT readings accurate 2016-10-31 11:35.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:25:54,Dixon Dairy NE-B Transformer Oil Samples. ,Collect transformer oil samples from NE-B pad.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:26:28,Dixon Dairy Road - Site Offline. ,Site offline 2016-10-23 11:00. Strata inspected MV equipment and found no issues. DEC restored power 2016-10-24 17:30.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:26:31,North Nash - Skylog - No Data Transfer. ,No data transfer starting 2016-10-21 9:11. Rebooted Skylog remotely. Transfer started again 2016-10-21 12:58.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:28:58,Dixon Dairy - NW A Inverter - Ground Fault. ,"Inverter offline again 2016-10-05 14:35 with 3500 error. Reference OM-6960 for previous issue. SMA emailed to re-open ticket. Met SMA onsite at 10:00 AM. Assisted tech with changing out the GFPD switch with a new one. Inverter NW-A back online and producing. Inverter offline again 2016-10-10 13:45 with error #3500. SMA unable to resolve 2016-10-20 with new contactor and will return to replace stack 2016-10-21. Thomas completed repairs/investigation 2016-10-28 17:45. Report received, SMA thinks it is an AC issue on the transformer side. Customer report received 2016-10-31. PPM re-landed wires on AC side of inverter returning it to operation. Unit back offline 2016-11-12 11:20. SMA replaced motherboard and power supply. Inverter online 2017-01-18 17:10. Inverter offline 2017-01-19 8:35.
. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:29:07,North Nash - Broken Module. ,"**A1-7-HG 15.8** (Array A, Row 8, 13th Module, bottom row).  Damaged during mow operation.  Self-Reported by C&J Reges Lawn Care. No apparent damage to wiring.. ",Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:29:35,North Nash - L1 phase voltage loss. ,"L1 phase voltage loss 2016-09-29 09:15, causing comm loss to C array. Inverters in A and B array remoted stopped 11:30. Recloser closed in. Site online with exception of A1 inverter (SMA ticket) No communication from A2 due to A1 offline (fiber loop). C array is still not communicating (SMA ticket). SMA restored power at A1 2016-10-21 7:55. SMA completed C1 communication repair 2016-10-21.. ",Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:30:09,Dixon Dairy Road - NW A Inverter - Ground Fault. ,Inverter offline 2016-09-24 12:10 with Error #3500 (Ground Fault). No defects in array. Breaker will not move out of tripped state. SD card data submitted. SMA ticket #401657394. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:31:30,North Nash - Temporary data outage - skylog. ,"Skylog not importing data into PV guard starting 2016-09-06 17:45. Skylog rebooted 2016-09-07 10:30, data now importing. . ",Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:32:24,Dixon Dairy Road - Screens. ,Dixon Dairy Rd screens are not functional as of 2016-08-26. SMA tickets open. SMA on site 2016-09-01 and replaced 6 screens. . ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:32:48,Dixon Dairy Road - Data Mismatch. ,Inverter data for 2016-08-20 is being imported into PVGuard on 2016-08-22. Weblog time stamps already confirmed. Sent Skytron information to troublehsoot import process.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:33:14,Dixon Dairy - Inverter Outage - NE A & NE B . ,"NE A&B inverters power outage 2016-08-17 11:45. Comm still good, 0 power AC. Maintenance scheduled tomorrow 2016-08-18.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:35:11,Dixon Dairy Road - NW Pad - Surge Protector. ,No communication to NW pad starting 2016-07-20 12:05. Maintenance moved surge protector from this pad to NE pad to troubleshoot. Waiting on surge protector. Surge protector not delivered 2016-09-08.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:35:29,North Nash - C2 Inverter - Ground Fault. ,C2 inverter offline with 3502 (GFDI tripped) starting 2016-07-16 7:17. Maintenance completed all inspections. No defects noted. Inverter online 2016-07-18 14:04.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:35:32,North Nash - Skylog - No Data Transfer. ,No data transfer from Skylog starting 2016-07-12 10:24. Rebooted Skylog. Transfer started again 2016-07-15 13:25.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:36:16,North Nash - C2 Inverter - GF Error. ,C2 inverter offline starting 2016-07-06 7:04 with 3502 error (the GFDI has tripped). Array inspected and no noticeable cause. Inverter online 2016-07-06 11:58.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:36:40,Dixon Dairy Road - NE-A Inverter - No Comm. ,No communication to the NE-A inverter starting 2016-06-29 13:05. Surge protector replaced at NE pad. Communication restored 2016-07-20 12:45.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:37:11,Dixon Dairy Road - NE-A-8 Output Conductor Overheating. ,. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:37:12,Dixon Dairy Road - NE-B Inverter - No Comm. ,Inverter offline starting 2016-06-21 10:45 with 3500 error. SMA replaced 3 cubes 2016-06-29/2016-06-30. Communication remains an issue due to 1 amp circuit breaker in the NE monitoring enclosure. Surge protector replaced. Resolved 2016-07-20 12:45.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:37:31,Dixon Dairy Road - NE-A Inverter - Derate. ,NE-A inverter de-rating starting 2016-05-25 12:40. Vents cleared. SMA changed de-rate parameter on the unit 2016-06-22 19:38. Inverter de-rate resolved 2016-06-22 19:38.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
