randid,Date_EventStart_Consistent,Date_EventEnd_Consistent,GeneralDesc,CompletionDesc,Asset,states,Commissioning_Date,DC_Size_kW,AC_Size_kW,PlantType,ArrayType,InverterType,InverterOEM
C5S111,2017-05-28 12:51:25,2018-05-24 17:37:42,Dixon Dairy Road - NE-A -8 Combiner - Offline. ,NE-A-8 combiner offline starting 2016-05-30 13:45. Breaker found tripped. Issue corrected. Zone reporting online starting 2016-06-15 13:15.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 17:40:42,"North Nash - B1, B2 Inverters - No Comm. ",No communication to the B1 and B2 inverter starting 2016-04-29 15:25. Communication to B1 unit restored 2016-05-04 9:30 by I&C. Communication to B2 unit restored 2016-05-25 18:15 by construction after Splice Box repair.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:40:52,North Nash - C2 Inverter - Ground Fault. ,Inverter GFDI tripped 2016-04-28 00:41 (Error #3502). Inverter did not come online morning of 2016-04-28.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 17:41:17,North Nash - C2 Inverter - Ground Fault. ,Inverter offline 2016-04-22 15:04 with Error #3502 (Ground Fault).. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 17:43:48,T16083; Dixon Dairy SW A/B. ,2013-04-29 14:00 - Monitoring@stratasolar.com generated alerting that SW A/B down.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:44:02,T17205; Dixon Dairy Combiner/CT Verification. ,CT Verification needed since DDR Monitoring Upgrade. Potential for damaged CTs.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:44:02,T17238; Dixon Dairy Road Meter. ,Meter not registering in Portal. Terms Selection?. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:44:04,T17492; Dixon Dairy Power Outage. ,Grid Disturbance (storm) 20130601 8:45 through 20130603 11:00.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:44:40,T18796; Dixon Dairy SE-B Communication. ,"Inverter SE-B communication 20130627 08:00, restored 20130806 12:00.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:45:07,T19807; Dixon Dairy Meter Communication. ,Meter communication ceased 20130717 17:20. New unit installed 20130802 12:00.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:46:05,T22319; Dixon Diary Road Meter. ,Siemenns Power Meter installed in tandem with Weblog Pro 2. Resolved 2014-02-25.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:48:58,T27629; Dixon Dairy SW-A Inverter. ,"Inverter fault 7700, 2013-12-14 continues faulting. SMA resolved 2014-01-08 14:00.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:49:08,T27952; Dixon Dairy SW-A Inverter. ,Inverter faulted 7700 2013-12-22 08:30. Restored by SMA 2013-12-23 11:30.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:49:34,T28778; Dixon Dairy Road SE-A Inverter. ,SE-A Inverter communication severed 2014-01-11 09:15. Restored by power cycle Webbox 2014-01-13.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:49:36,T28824; Dixon Dairy NW Wi-Mod. ,NW Inverter pad communication severed 2014-01-13. Restored 2014-01-15.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:51:01,T29813; Dixon Dairy Road. ,"Snow on modules 2014-01-29, melted 2013-01-31.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:51:59,T30518; Dixon Dairy Road Snow. ,Snow on modules 2013-02-12 through 2013-02-15.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:52:49,T31123; Dixon Dairy Weblog Pro. ,"Weblog communication severed 2014-02-19, restored 2014-02-25.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:53:54,T33941; Dixon Dairy SW-A Fault. ,SW-A Ground Fault 3500 2014-04-13 15:00. Wade Fitzgerald swapped out breaker 2014-06-12 // 12:00.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 17:59:22,"T43265; Dixon Dairy ? Combiners SE-A, SW-A (M). ",SW-A SE-A CT communication intermittent.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:06:42,T53224; Dixon Dairy 0.94 kW - Modules (4) - Zero (0) Voc. ,Four (4) Modules discovered with zero (0) Voc.  - Replaced. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:08:56,T54477; Dixon Dairy Road Snow. ,Snow on modules 2015-02-17. All inverters either off or underperforming.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:08:57,T54478; Dixon Dairy Road Snow. ,Snow on modules 2015-02-24. All inverters either off or underperforming.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:08:58,T54479; Dixon Dairy Road Snow. ,Snow on modules 2015-02-26. All inverters either off or underperforming.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:13:15,T58778; Dixon Dairy PVA 10%. ,"NE-A-1, NE-B-1, NW-A-1, NW-B-1, SE-A-1, SE-B-1, SW-A-1, SW-B-1; <br>
PVA analysis report generated, in PVA- > sites -> Dixon Dairy -> analysis. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:13:33,T59266; Dixon Dairy 0kW - Modules - Broken. ,No broken modules found in array as previous report depicted. No action taken.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:14:18,T60677; Dixon Dairy 62.5 kW - NE-B-8 Combiner - Offline. ,NE-B-8 combiner off beginning 2015-05-21. Coimbiner fuses closed 2015-05-29 14:00.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:15:09,"T62200; Dixon Dairy Road 40MW- Inverters NE-B, NW-B - Display Repair. ",Inverter displays reparied by SMAs E. Satula 20150611.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:15:15,T62307; Dixon Dairy 62.5 kW - NE-B-8 Combiner - 50% Low. ,NE-B-8 combiner ~50% low. Likely blown fuses. 20150618 replaced 2 modules.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:16:32,"T64212; Dixon Dairy 500 kW - Inverter NW A - Offline, No Comm (SMA-R). ",Inverter offline with no comm beginning 2015-07-09 // 16:50.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:17:17,T65313; Dixon Dairy Road 00 kW - MV XFMR - Pressure Optimization. ,Go to site with Anthony Duke and Chad Kemper to optimize pressure on all XFMRs.  Valve located in low side cabinet so you will need to open the load break on the high side.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:17:33,T65581; Dixon Dairy 80 kW - SW-A-7 - Combiner Offline. , position.  Restored.  Investigation did not reveal cause.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:18:05,T66169; Dixon Dairy 80 kW - SW-A-7 - Combiner Offline. ,Combiner dropped off to no production 2015-08-03 // 13:25. Inverter production (normalized) indicates it is a production issue.  Need to replace DC Disco breaker.  New ticket T66310 assigned to Will Buchanan 8/5/15. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:18:10,T66310; Dixon Dairy DC Disconnect Breaker Faulty.  Needs replacement.. ,"DC disconnect breaker at SW-A-7 was faulty,  Replaced 9/21/15.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:18:26,T66476; Dixon Dairy Road 80 kW - SW-A-7 - Combiner Offline. ,Combiner dropped off to no production 2015-08-05 // 15:30. Inverter production (normalized) indicates it is a production issue.  Need to replace DC Disco breaker.  Please reference T66310.  Combiner online 2015-09-23 // 12:40. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:18:28,"T66479; Dixon Dairy 500 kW - Inverter NW A - Offline, No Comm (SMA). ",Inverter offline with no comm beginning 2015-08-07 at 11:00. Inverter online  2015-08-13 at 18:01.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:18:42,"T66973; Dixon Dairy 500 kW - Inverter NW A - Offline, No Comm (SMA). ",Inverter offline with no communication and no production starting 2015-08-14 at 7:50.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:19:23,T67970; Dixon Dairy 5 MW - Site Outage. ,Site offline with no AC power beginning 2015-08-26 // 12:00.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:19:58,T69247; Dixon Dairy 00 kW - Inverter SE B - Warning Mode (SMA). ,Inverter running in warning mode with Err #7000 (Short circuit temp. sensor) beginning 2015-08-23. Inverter is online and producing.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:20:38,T70012; Dixon Dairy 125 kW - SW A 6&8 combiners - offline. ,"SW A combiners 6 and 8 left offline following annual maintenance.  Ground fault repaired.  Online 9/22/15, 15:20.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:24:26,T76009; Dixon Dairy 500 kW - Inverter NE-A - Derate. ,Inverter derate began 2015-12-11 10:15. No error code. Inverter offline 2016-01-10 10:30. SMA replaced thermal couple. Inverter online 2016-01-29 11:30.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 18:24:28,T76011; North Nash 0 kW - A2-8 Zone Level Monitoring (SMA). ,A2-8 combiner current reading is low starting 2015-12-10. Loose CT wire. Reading corrected 2016-03-31 15:30.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S174,2017-05-28 12:51:26,2018-05-24 18:25:26,T78401; North Nash 0 kW - B2 Zone Level Monitoring (SMA). ,No zone level monitoring to B2.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 18:26:58,T80921; Dixon Dairy Road Snow. ,Snow on modules 2016-01-22 and 2016-01-23. All inverters either off or under performing.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S174,2017-05-28 12:51:26,2018-05-24 18:27:55,T81375; Snow. ,Snow on modules 2016-01-22 through 2016-01-23. All inverters either off or under performing.. ,Ground-Mount PV System,NC,2015-08-30,6494.400000000001,4998.0,Utility-scale,Fixed,Central,SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]; SMA America: SC800CP-US 360V [CEC 2012]
C5S111,2017-05-28 12:51:25,2018-05-24 18:30:11,"T84797; 0 kW - Dixon Dairy SE-A, SE-B ICPCON - No Comm. ",No communication to SE-A and SE-B ICPCON starting 2016-03-16 9:35. Resolved 2016-03-29.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2017-05-28 12:51:25,2018-05-24 18:30:53,T85515; Dixon Dairy Road 0 kW - SE-B ICPCON - No Comm. ,No comm beginning 2016-03-16 09:40. Comm restored 2016-03-29 10:20.. ,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-05-21 20:57:06,2018-05-25 12:40:52,Dixon Dairy Road - SWA Inverter - No Comms/Blown Stack. ,SWA inverter lost comms and is offline starting 2018-03-14 15:00. . SMA replaced all IGBT stacks following failure,Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-08-02 09:42:13,2018-08-03 20:23:00,Dixon Dairy RD - Inv NWA - Offline. no comms,8/3 - Inverter was operating upon arrival to site. Fund a breaker in the AC comms cabinet that needed to be reset.  Inverter was pushing data prior to leaving site.. reset breaker,Inverter/String Inverter,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-10-03 12:37:26,2018-10-17 11:49:45,Dixon Dairy Road - no communications with inverter NW * . ,"9/17/18 - BG, JC - NW Pad only needed a circuit reset in the comm box and the electrical service panel. It is back online.  SE-A is online, but the inverter is not producing power.  I tried a DC and AC power cycle with no success.  I found a popped circuit in the inverter, but that didn't resolve the issue.  there was AC voltage in the inverter,  but did not fiind the DC voltage.  We were not there for this ticket, so moved on to  our post-hurricane site assessments.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-10-30 12:29:37,2019-01-31 23:14:12,Dixon Dairy Road - Ref Cell - Implausible Data. ,"S. Hanrahan 2018-10-30 08:30
Found ref cell to be reporting constantly around 1.5 w/m^2.  This is the only ref cell listed on site and causing availability to be not reporting

11/8/18 - A Gora, B Gottwald - used a new reference cell received for Two Lines, but the output device voltage was reading 23.2V. This was causing W/m2 readings of 1300.  Believe that the cell may be bad, but won't be able to verify until we get to two lines.

Replacement reference cell was bad. 

1/17/19 B Gottwald - onsite, and checked existing RC again. it's reading  -0.3 V, requested a replacement from Justin Owens

1/29/19 - B Gottwald, J Owens are tentatively scheduled onsite 1/31/19

-update- Replaced the ref cell with a newer Si-420TC and updated the configuration settings in the WebLog PRO2 to reflect the appropriate input (current). Verified proper data in the PRO and PVGuard on 2019-01-31 at 12:30. JO. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-12-03 13:59:22,2018-12-12 13:52:45,Dixon Dairy - Inverter SEA - Offline. Inverter SEA offline,"CShoup, 2018.12.03, 09:00 ; Inverter SEA failed to start up this morning alongside other inverters on site. '7700' error arose at 07:55, and is still present on inverter at this time. Per SMA manual, '7700: Interference Device'. Visuals attached.

12/4/18  R.Pruitt was dispatched to site address the issue.  While he was there received a call that his sister had been in a serious accident.  I gave him the OK to leave site to attend family.  He was unable to update this ticket due to the emergency.  I will have him address this the morning of 12/5/18.  I believe he was able to bring the inverter back online temporarily.  (Adam Gora)

12/5/18  A.Gora B.Gottwald  Arrived to find Inverter SEA online but not producing.  The display screen does not show an actual error code.  However it does say..Device  Fault... Check Inv Circuit and Contactors.  Shut down Inverter. Visual inspection seems to show a possible arc behind middle section stacks.  We copied and saved the data from SD card then proceeded to turn Inverter back on. Inverter SEA did come back to life and is back generating electricity.  We verified through PVG that the inverter is producing.  I am leaving the ticket open as we will be keeping our eye on this inverter in the event it kicks back off and we need to further the investigation.

12/11/18 B Gottwald, A Gora - Inverter shut down along with all others due to the snow on 12/9. Performed a power cycle, and it shut down withing an hour, then started back up on its own. If the problem persists, we will seek advice from Eric Nessl about what he did last time to fix this.

. ",PCS Transformer,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-12-10 05:22:13,2018-12-11 17:51:15,Dixon Dairy Road - All Inverters - Offline. All Inverters - Offline,"2018-12-10, 00:00 - All six inverters at Dixon Dairy Road never started up on 2018-12-09, though irradiance was very low all day due to the snowstorm. Inverters SEA A and NW B are both showing 7700 errors, but the remaining four inverters have no error code.
-B. Higgins

12/10/18 Brian Gottwald - I'm on call today, and will investigate if needed. There is a power outage reported near that area. Do we have direct access to Duke Personnel who can verify if an outage is affecting our farm, prior to a truck roll?

12/11/18 B Gottwald A Gora  Arrived to find a fair amount of snow still covering modules.  NWB and SEA inverters failed to come back on.  Simply performed power cycles of both inverters to bring them back online.  We confirmed production and have called the NOC to reset alarms.. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-12-11 20:13:01,2018-12-31 15:05:36,Dixon Dairy Road - Inverter NEA - No Comms/production. no comms/production,"S. Hanrahan 2018-12-11 15:16
Inverter has no comms and cannot confirm production at this time.  PPM was on site and power cycled earlier in the day.  Issue began 2018-12-11 at 12:55.

12-12-2018 Robert Pruitt got on site to check out the coms work on got coms back  come to find that a stack is blown so got sd card  pics of it plus got nwb back on line

12/26/18 B Gottwald , E Nessl, R Pruitt - Replaced 3 three stacks in inverter. Inverter is producing power. Will watch PV guard for a couple of days before closing this ticket.

New Stack Serial Numbers
236502
236569
234782

Old Stack Serial Numbers
016615
016610
FR00302375

As found voltage readings:
DC+ to A:  5.6 VDC
DC+ to B:  0 VDC
DC+ to C:  5.6 VDC
DC- to A:  5.6 VDC
DC- to B:  11.2 VDC
DC- to C:  5.6 VDC

As Left Voltage:
DC+ to A:  6.9 VDC
DC+ to B:  6.9 VDC
DC+ to C:  6.9 VDC
DC- to A:  6.8 VDC
DC- to B:  6.9 VDC
DC- to C:  6.8 VDC. IGBT for all three phases replaced",Inverter/String Inverter,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-12-23 21:38:20,2018-12-27 15:05:23,"Dixon Dairy Road - Inverter SWB - ICP-DAS Error. Inverter SWB, no ZLM","2018.12.23, CShoup, 14:39 ; Inverter SWB is currently showing no data for all input zones. ICP-DAS is malfunctioning and can not be reached remotely. Inverter is online and producing appropriately at this time. Visuals attached.

12/26/18 B Gottwald, R Pruitt - were onsite for another ticket, and just reset the communications breaker.

2018.12.26, CShoup, 12:14 ; Inverter SWB ZLM restored today @ 09:00. RPruitt on site investigating inverter issues. Ticket can be closed at this time.. ",Inverter/String Inverter,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2018-12-25 16:05:19,2019-01-28 13:38:09,Dixon Dairy Road - Inverter SE-A - Offline. ,"2018-12-25, 08:00 - Inverter Se-A failed to start up, and is showing error code 7700. -B Higgins

12/26/18 B Gottwald, R Pruitt Was onsite for NE A Stacks. Power cycled inverter. This will only work for a bit, so will keep this ticket open.

1/2/19 B Gottwald - SE-A has been operating since 12/26, will close this ticket.

1/4/19 B Gottwald As of this morning SE-A is off again.

1-4-19 R Pruitt  did a power cycle  it was cloudy it start and stop i well check tomorrow to see if it well start up

1-5-19 R Pruitt when back out to site did a power cycle then call noc to make sure that it was on line

2019-01-06: The inverter tripped back offline with error code 7700 at 10:45. -B Higgins

1-7-19 R Pruitt  back on site did a hard power cycle then turn breaker for combiner one by one then talk to noc to check if its back on line going load sd cardto files.  Inverter operated for a couple of days before shutting off again.

1/16/18 B Gottwald - SMA Provided a quote for an AC contactor. Repairs are being considered in-house.

1/6/19 B Gottwald , A Gora - We were nearby, so tried a couple of power cycles to get the inverter running until a permanent repair could be completed. Inverter didn't respond.

1/17/19 B Gottwald - Arrived onsite at 11:00, and followed directions provided by Solar Support to tighten the Auxilary on the AC Contactor, and verify the X-5 and other connector were tight on the board.  Inverter turned on, and was still operating at the end of the day. Will watch it for a week to see what happens.

11:05 DC Contactor is closed per display
11:08 shut down inverter, opened AC and DC, verified absence of voltage
11:12 tightened AC Contctor Auxillary contact 1/4 turn each screw. Pushed on X5 connector on board, as well as every other connector.
11:18 AC Closed
11:20 (1) One DC closed, inveter keyed on.
11:28 inverter turned on, closed remainder of DC

1/28/19 B Gottwald 7:37 - Inverter is still functioning, will close this ticket. ",Inverter/String Inverter,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2019-02-02 08:13:44,2019-02-19 21:35:09,"Dixon Dairy Road - NE-A, NW-B, SE-A, SE-B, SW-B Combiners - No Data. ","2019-02-01 22:30 - All Combiners in the NE-A, NW-B, SE-A, SE-B, and SW-B arrays stopped reading data in PVGuard -B Higgins

2019.02.04, CShoup, 12:01 ; RPruitt on site to manually reset combiners. All zone level monitoring has been restored to site.
make sure the noc had data. ",Ground-Mount PV System,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2019-02-09 20:44:24,2019-02-20 15:39:28,"Dixon Dairy Road - NWB Combiners - No Comms. NWB combiners, no comms","2019.01.09, CShoup, 15:46 ; NWB combiners have lost comms into PVGuard. ICP-DAS for NWB is unreachable remotely. Visuals attached.

2/14/19  A Gora E Beam  Arrived to find a tripped breaker for related to comms issue.  Re-set breaker.  restored communications.  Confirmed with the NOC the issue was resolved.. ",PCS Transformer,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2019-02-13 22:02:35,2019-02-26 21:26:53,Dixon Dairy Road - Inverter SEA - No Comms/Production. no comms/production,"S. Hanrahan 2019-02-13 17:04
Inverter no comms beginning 2019-02-13 at 13:55.

2/14/19  A Gora E Beam - SEA Inverter issue.  arrived to find AC breaker disconnect tripped.  We continued with inveter isolation from AC and DC side.  After verifying absence of voltage and getting into the invterter it was clear there had been an electrical fire.  Upon further inspection its clear that a stack has blown and will need to be replaced.  I will submit asset management an email with this information.

2/25/19  A Gora, R Pruitt -  Today we did an entire stack job on inverter SE-A.  All 3 stacks were replaced  per SOP.  Issue has been resolved and production has been verified though the NOC.  

 - As found - All LEDs steady green but obvious catastrophic failure of B phase

Old Stacks
Phase A Part No:  08810084BC
Phase A S/N:  017109
Phase A Part No:  08810084BC
Phase A S/N:  017108
Phase A Part No:  08810084BC
Phase A S/N:  017240

   DC Neg - A: 6.8 VDC
   DC Neg - B: 6.8 VDC
   DC Neg - C: 6.9 VDC
   DC Pos - A:  6.9 VDC
   DC Pos - B:  6.9 VDC
   DC Pos - C:  6.8 VDC


New Stacks
Phase A Part No:  08810084BC
Phase A S/N:  016123
Phase A Part No:  08810084BC
Phase A S/N:  016204
Phase A Part No:  08810084BC
Phase A S/N:  016130

- AS LEFT - All LEDs steady green
   DC Neg - A: 6.7 VDC
   DC Neg - B: 6.7 VDC
   DC Neg - C: 6.7 VDC
   DC Pos - A:  6.7 VDC
   DC Pos - B:  6.8 VDC
   DC Pos - C:  6.8 VDC. ",Inverter/String Inverter,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
C5S111,2019-02-20 14:27:04,2019-02-28 14:55:46,Dixon Dairy Road - Inverter SWB - Offline. inverter offline,"S. Hanrahan 2019-02-20 09:30
Inverter is offline with a 7700 error beginning 2019-02-20 at 08:25

2019-02-20 B Gottwald 14:00 Arrived onsite, display showed contactor / electronics error. Performed a power cycle, no success.  Display was showing similar voltage countdown to what SEA was doing so I opened the left cabinet and inspected the Stacks. There was no visible physical evidence of damage to stacks. Turned inverter back on, again no start up, so I shut it down intending to tighten the Auxiliary relay on the AC Contactor, inspect the X5 connection and collect SD Card data, but rain started. I was only able to tighten the Auxiliary Relay.  Upon restarting the inverter, I could hear one of the contactors repeatedly trying to close. Inverter did not start up.  Will need better weather to perform a complete diagnostic.

2019-02-21 B Gottwald 12:45 - Opened Inverter, verified Aux Relay connections tight, and X5 on board was tight.  Turned inverter back on and observed that DC Contactors closed in, but AC Contactor did not.  Sent Request for Quote to SMA, and will forward it to E Nessl once it arrives.

2/25/19 A Gora  SMA sent quote and suggests changing AC Cotactor and AC auxiliary contact.  I sent the SD card date to Auston Taber of Solar Support to get a second opinion/diagnosis.  He is currently looking into this for us.

2/27/19 R Pruitt  when to the site to replace a part at SWB inverter  set on site to see if the rain would let up to do the work did not  so i check out 

2/27/19  A Gora - Went to replace Auxiliary Contact per Auston Tabors advice.  He also asked that we call while on site to do further troubleshooting.  Taking a closer look at the AC Contactor revealed that 3 of the 4 bolts holding the contactor cover on were missing.  I found them laying i the bottom of the inverter.  The fourth bolt was about to fall out.  I called Cliff Myers of Solar Support for help with the diagnosis.  He advised that I remove the cover of the contactor to see if any internal parts were blown.  Upon doing so we found a disconnected wire that is powered by a coil.  I reattached the wire.  I got all bolts out of the bottom of the inverter and reassembled the contactor correctly.  The Auxiliary Contact was also replaced.  I called the NOC the confirm they could communicate with the inverter.  It was unable to produce at that point as it was 730 pm.  

2/28/19  A Gora - I have confirmed via PVG and with the NOC that inveter SW-B is now online and producing.. ",Inverter/String Inverter,NC,2011-11-30,5000.8,5000.0,Utility-scale,Fixed,Central,SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]; SMA America: SC 500HE-US 200V [CEC 2010]
